!- Windows Line endings 

Version,
    26.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    unnamed,                  !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExteriorWithReflections,    !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    Site 1,                   !- Name
    0,                        !- Latitude
    0,                        !- Longitude
    0,                        !- Time Zone
    0;                        !- Elevation

SizingPeriod:DesignDay,
    Suzhou Ann Clg .4% Condns DP=>MDB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.8,                     !- Maximum DryBulb Temperature
    6.7,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    27.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101097,                   !- Barometric Pressure
    3.35,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Suzhou Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -4,                       !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -4,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101097,                   !- Barometric Pressure
    6.71,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2006,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2006,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;    !- Calculation Method

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Activity Level,           !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Room_4 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -273.15,                  !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Room_5 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Room_6 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Room_1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Room_3 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Room_2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    {4d1f68ba-6070-41bc-9bbb-e0db12d1cfb5},    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    {9947ab63-6a9d-4669-a4f4-7376d144ea5d},    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE,                 !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE,                 !- Numeric Type
    Dimensionless;            !- Unit Type

Schedule:Day:Interval,
    OfficeMedium LIGHT_SCH_Sun,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    18:00,                    !- Time 2
    0.04311628,               !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium LIGHT_SCH_Workday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.08623256,               !- Value Until Time 3
    08:00,                    !- Time 4
    0.25869768,               !- Value Until Time 4
    17:00,                    !- Time 5
    0.77609304,               !- Value Until Time 5
    18:00,                    !- Time 6
    0.4311628,                !- Value Until Time 6
    20:00,                    !- Time 7
    0.25869768,               !- Value Until Time 7
    22:00,                    !- Time 8
    0.17246512,               !- Value Until Time 8
    23:00,                    !- Time 9
    0.08623256,               !- Value Until Time 9
    24:00,                    !- Time 10
    0.04311628;               !- Value Until Time 10

Schedule:Day:Interval,
    OfficeMedium LIGHT_SCH_SDD,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium LIGHT_SCH_WDD,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium LIGHT_SCH_Holiday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.08623256,               !- Value Until Time 2
    12:00,                    !- Time 3
    0.25869768,               !- Value Until Time 3
    17:00,                    !- Time 4
    0.12934884,               !- Value Until Time 4
    19:00,                    !- Time 5
    0.04311628,               !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium OCC_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium OCC_SCH_Workday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    OfficeMedium OCC_SCH_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium OCC_SCH_SumDesign,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium OCC_SCH_WinDesign,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium OCC_SCH_Holiday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Seated Adult Activity_Day Schedule,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium EQUIP_SCH_Sun,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2307553806,             !- Value Until Time 1
    18:00,                    !- Time 2
    0.288107175,              !- Value Until Time 2
    24:00,                    !- Time 3
    0.2307553806;             !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium EQUIP_SCH_Workday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3076738408,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.857778291,              !- Value Until Time 3
    13:00,                    !- Time 4
    0.762469592,              !- Value Until Time 4
    17:00,                    !- Time 5
    0.857778291,              !- Value Until Time 5
    18:00,                    !- Time 6
    0.476543495,              !- Value Until Time 6
    24:00,                    !- Time 7
    0.381234796;              !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium EQUIP_SCH_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2307553806,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.476543495,              !- Value Until Time 3
    17:00,                    !- Time 4
    0.3335804465,             !- Value Until Time 4
    19:00,                    !- Time 5
    0.285926097,              !- Value Until Time 5
    24:00,                    !- Time 6
    0.2307553806;             !- Value Until Time 6

Schedule:Day:Interval,
    {8bdf5033-8bb6-49a6-8c63-1cf42e979cd2},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    {cb566151-dfc8-4057-8b59-9311fdab7c33},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    {f78fa74f-0576-43bd-a816-8bf4ce6cd31b},    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2307553806,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.476543495,              !- Value Until Time 3
    17:00,                    !- Time 4
    0.3335804465,             !- Value Until Time 4
    19:00,                    !- Time 5
    0.285926097,              !- Value Until Time 5
    24:00,                    !- Time 6
    0.2307553806;             !- Value Until Time 6

Schedule:Day:Interval,
    Always On_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    {e92d0649-7140-44f5-8734-7ab63f035c7d},    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    07:00,                    !- Time 3
    20,                       !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    {bcc13e86-09c7-4935-a179-9004d4300a09},    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    07:00,                    !- Time 3
    20,                       !- Value Until Time 3
    17:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    {d11b9681-0402-475f-8a1c-0b8cc2305f58},    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    {240e009c-43f9-4d47-8961-d8a73ac7287d},    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    19.6,                     !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    {1eb1e147-ae02-40e8-bcac-d442f37c0191},    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    {aea035ed-701d-4a5d-af51-3b4a013f441f},    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    {b1652cce-239e-4ccc-b763-ce0db0b882d7},    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    17:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    {41190160-9190-4e16-8422-50072377f8cf},    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    {eae660b2-143a-4734-bd33-600b1d31e829},    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    {524ea852-10ed-4f22-8e61-77a7f1151075},    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium EQUIP_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium EQUIP_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3076738408,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.857778291,              !- Value Until Time 3
    13:00,                    !- Time 4
    0.762469592,              !- Value Until Time 4
    17:00,                    !- Time 5
    0.857778291,              !- Value Until Time 5
    18:00,                    !- Time 6
    0.476543495,              !- Value Until Time 6
    24:00,                    !- Time 7
    0.381234796;              !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium EQUIP_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium LIGHT_SCH_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.08623256,               !- Value Until Time 2
    12:00,                    !- Time 3
    0.25869768,               !- Value Until Time 3
    17:00,                    !- Time 4
    0.12934884,               !- Value Until Time 4
    19:00,                    !- Time 5
    0.04311628,               !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium LIGHT_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium LIGHT_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.08623256,               !- Value Until Time 3
    08:00,                    !- Time 4
    0.25869768,               !- Value Until Time 4
    17:00,                    !- Time 5
    0.77609304,               !- Value Until Time 5
    18:00,                    !- Time 6
    0.4311628,                !- Value Until Time 6
    20:00,                    !- Time 7
    0.25869768,               !- Value Until Time 7
    22:00,                    !- Time 8
    0.17246512,               !- Value Until Time 8
    23:00,                    !- Time 9
    0.08623256,               !- Value Until Time 9
    24:00,                    !- Time 10
    0.04311628;               !- Value Until Time 10

Schedule:Day:Interval,
    OfficeMedium LIGHT_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium OCC_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium OCC_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    OfficeMedium OCC_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Sat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    17:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Sat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    07:00,                    !- Time 3
    20,                       !- Value Until Time 3
    17:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    07:00,                    !- Time 3
    20,                       !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    19.6,                     !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Week:Daily,
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- Name
    OfficeMedium LIGHT_SCH_Sun,    !- Sunday ScheduleDay Name
    OfficeMedium LIGHT_SCH_Workday,    !- Monday ScheduleDay Name
    OfficeMedium LIGHT_SCH_Workday,    !- Tuesday ScheduleDay Name
    OfficeMedium LIGHT_SCH_Workday,    !- Wednesday ScheduleDay Name
    OfficeMedium LIGHT_SCH_Workday,    !- Thursday ScheduleDay Name
    OfficeMedium LIGHT_SCH_Workday,    !- Friday ScheduleDay Name
    OfficeMedium LIGHT_SCH_Sat,    !- Saturday ScheduleDay Name
    OfficeMedium LIGHT_SCH_Holiday,    !- Holiday ScheduleDay Name
    OfficeMedium LIGHT_SCH_SDD,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium LIGHT_SCH_WDD,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium LIGHT_SCH_Sun,    !- CustomDay1 ScheduleDay Name
    OfficeMedium LIGHT_SCH_Sun;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- Name
    OfficeMedium OCC_SCH_Default,    !- Sunday ScheduleDay Name
    OfficeMedium OCC_SCH_Workday,    !- Monday ScheduleDay Name
    OfficeMedium OCC_SCH_Workday,    !- Tuesday ScheduleDay Name
    OfficeMedium OCC_SCH_Workday,    !- Wednesday ScheduleDay Name
    OfficeMedium OCC_SCH_Workday,    !- Thursday ScheduleDay Name
    OfficeMedium OCC_SCH_Workday,    !- Friday ScheduleDay Name
    OfficeMedium OCC_SCH_Sat,    !- Saturday ScheduleDay Name
    OfficeMedium OCC_SCH_Holiday,    !- Holiday ScheduleDay Name
    OfficeMedium OCC_SCH_SumDesign,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium OCC_SCH_WinDesign,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- Name
    Seated Adult Activity_Day Schedule,    !- Sunday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Monday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Tuesday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Wednesday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Thursday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Friday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Saturday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Holiday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- CustomDay1 ScheduleDay Name
    Seated Adult Activity_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- Name
    OfficeMedium EQUIP_SCH_Sun,    !- Sunday ScheduleDay Name
    OfficeMedium EQUIP_SCH_Workday,    !- Monday ScheduleDay Name
    OfficeMedium EQUIP_SCH_Workday,    !- Tuesday ScheduleDay Name
    OfficeMedium EQUIP_SCH_Workday,    !- Wednesday ScheduleDay Name
    OfficeMedium EQUIP_SCH_Workday,    !- Thursday ScheduleDay Name
    OfficeMedium EQUIP_SCH_Workday,    !- Friday ScheduleDay Name
    OfficeMedium EQUIP_SCH_Sat,    !- Saturday ScheduleDay Name
    {f78fa74f-0576-43bd-a816-8bf4ce6cd31b},    !- Holiday ScheduleDay Name
    {8bdf5033-8bb6-49a6-8c63-1cf42e979cd2},    !- SummerDesignDay ScheduleDay Name
    {cb566151-dfc8-4057-8b59-9311fdab7c33},    !- WinterDesignDay ScheduleDay Name
    OfficeMedium EQUIP_SCH_Sun,    !- CustomDay1 ScheduleDay Name
    OfficeMedium EQUIP_SCH_Sun;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,    !- Name
    Always On_Day Schedule,    !- Sunday ScheduleDay Name
    Always On_Day Schedule,    !- Monday ScheduleDay Name
    Always On_Day Schedule,    !- Tuesday ScheduleDay Name
    Always On_Day Schedule,    !- Wednesday ScheduleDay Name
    Always On_Day Schedule,    !- Thursday ScheduleDay Name
    Always On_Day Schedule,    !- Friday ScheduleDay Name
    Always On_Day Schedule,    !- Saturday ScheduleDay Name
    Always On_Day Schedule,    !- Holiday ScheduleDay Name
    Always On_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    Always On_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    Always On_Day Schedule,    !- CustomDay1 ScheduleDay Name
    Always On_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Generic Office Heating Week Rule - Jan1-Dec31,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default,    !- Sunday ScheduleDay Name
    {e92d0649-7140-44f5-8734-7ab63f035c7d},    !- Monday ScheduleDay Name
    {e92d0649-7140-44f5-8734-7ab63f035c7d},    !- Tuesday ScheduleDay Name
    {e92d0649-7140-44f5-8734-7ab63f035c7d},    !- Wednesday ScheduleDay Name
    {e92d0649-7140-44f5-8734-7ab63f035c7d},    !- Thursday ScheduleDay Name
    {e92d0649-7140-44f5-8734-7ab63f035c7d},    !- Friday ScheduleDay Name
    {bcc13e86-09c7-4935-a179-9004d4300a09},    !- Saturday ScheduleDay Name
    {1eb1e147-ae02-40e8-bcac-d442f37c0191},    !- Holiday ScheduleDay Name
    {d11b9681-0402-475f-8a1c-0b8cc2305f58},    !- SummerDesignDay ScheduleDay Name
    {240e009c-43f9-4d47-8961-d8a73ac7287d},    !- WinterDesignDay ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default,    !- Sunday ScheduleDay Name
    {aea035ed-701d-4a5d-af51-3b4a013f441f},    !- Monday ScheduleDay Name
    {aea035ed-701d-4a5d-af51-3b4a013f441f},    !- Tuesday ScheduleDay Name
    {aea035ed-701d-4a5d-af51-3b4a013f441f},    !- Wednesday ScheduleDay Name
    {aea035ed-701d-4a5d-af51-3b4a013f441f},    !- Thursday ScheduleDay Name
    {aea035ed-701d-4a5d-af51-3b4a013f441f},    !- Friday ScheduleDay Name
    {b1652cce-239e-4ccc-b763-ce0db0b882d7},    !- Saturday ScheduleDay Name
    {524ea852-10ed-4f22-8e61-77a7f1151075},    !- Holiday ScheduleDay Name
    {41190160-9190-4e16-8422-50072377f8cf},    !- SummerDesignDay ScheduleDay Name
    {eae660b2-143a-4734-bd33-600b1d31e829},    !- WinterDesignDay ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Generic Office Lighting,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Generic Office Occupancy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Seated Adult Activity,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Generic Office Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Generic Office Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Generic Office Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0140e05jg0464jElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0140e05jg0464jPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0140e05jg0464jPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0140e05jg0464jLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0140e05jg0464jThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0140e05jg0464jThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02001f8j0047j3ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02001f8j0047j3PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02001f8j0047j3PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02001f8j0047j3LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02001f8j0047j3ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02001f8j0047j3ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002d8i005a62ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002d8i005a62PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002d8i005a62PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002d8i005a62LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002d8i005a62ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002d8i005a62ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002h4a0043dkElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002h4a0043dkPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002h4a0043dkPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002h4a0043dkLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002h4a0043dkThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002h4a0043dkThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002i3d005e78ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002i3d005e78PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002i3d005e78PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002i3d005e78LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002i3d005e78ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02002i3d005e78ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0200e05j00464jElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0200e05j00464jPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0200e05j00464jPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0200e05j00464jLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0200e05j00464jThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0200e05j00464jThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220434d006d5iElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220434d006d5iPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220434d006d5iPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220434d006d5iLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220434d006d5iThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220434d006d5iThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02204894004b09ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02204894004b09PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02204894004b09PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02204894004b09LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02204894004b09ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02204894004b09ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220aa380046a2ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220aa380046a2PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220aa380046a2PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220aa380046a2LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220aa380046a2ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220aa380046a2ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220e05j00464jElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220e05j00464jPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220e05j00464jPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220e05j00464jLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220e05j00464jThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0220e05j00464jThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02503d3cdh4ff6ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02503d3cdh4ff6PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02503d3cdh4ff6PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02503d3cdh4ff6LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02503d3cdh4ff6ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x02503d3cdh4ff6ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0250e05jah464jElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0250e05jah464jPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0250e05jah464jPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0250e05jah464jLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0250e05jah464jThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x0250e05jah464jThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1140i04ag07378ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1140i04ag07378PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1140i04ag07378PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1140i04ag07378LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1140i04ag07378ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1140i04ag07378ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12002i83004e80ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12002i83004e80PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12002i83004e80PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12002i83004e80LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12002i83004e80ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12002i83004e80ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1200hk410067d4ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1200hk410067d4PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1200hk410067d4PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1200hk410067d4LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1200hk410067d4ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1200hk410067d4ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12202834004ifgElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12202834004ifgPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12202834004ifgPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12202834004ifgLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12202834004ifgThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12202834004ifgThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12205d9g005hc6ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12205d9g005hc6PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12205d9g005hc6PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12205d9g005hc6LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12205d9g005hc6ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12205d9g005hc6ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1220f04a006id9ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1220f04a006id9PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1220f04a006id9PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1220f04a006id9LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1220f04a006id9ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1220f04a006id9ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12500k41ah68d4ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12500k41ah68d4PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12500k41ah68d4PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12500k41ah68d4LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12500k41ah68d4ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x12500k41ah68d4ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1250jg36hh89ieElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1250jg36hh89iePeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1250jg36hh89iePeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1250jg36hh89ieLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1250jg36hh89ieThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x1250jg36hh89ieThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x2200hg6400b393ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x2200hg6400b393PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x2200hg6400b393PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x2200hg6400b393LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x2200hg6400b393ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x2200hg6400b393ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x31404865g06je0ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x31404865g06je0PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x31404865g06je0PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x31404865g06je0LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x31404865g06je0ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x31404865g06je0ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x31406b51g08e3bElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x31406b51g08e3bPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x31406b51g08e3bPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x31406b51g08e3bLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x31406b51g08e3bThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x31406b51g08e3bThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x3140hc39g0h2hjElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x3140hc39g0h2hjPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x3140hc39g0h2hjPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x3140hc39g0h2hjLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x3140hc39g0h2hjThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x3140hc39g0h2hjThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x3220762f00694eElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x3220762f00694ePeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x3220762f00694ePeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x3220762f00694eLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x3220762f00694eThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x3220762f00694eThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x32505b5gfh5abgElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x32505b5gfh5abgPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x32505b5gfh5abgPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x32505b5gfh5abgLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x32505b5gfh5abgThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x32505b5gfh5abgThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x41405e66g07kbbElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x41405e66g07kbbPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x41405e66g07kbbPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x41405e66g07kbbLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x41405e66g07kbbThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x41405e66g07kbbThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4140ai69g09g1dElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4140ai69g09g1dPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4140ai69g09g1dPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4140ai69g09g1dLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4140ai69g09g1dThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4140ai69g09g1dThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x42007a760078igElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x42007a760078igPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x42007a760078igPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x42007a760078igLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x42007a760078igThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x42007a760078igThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4220ff7k007k5iElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4220ff7k007k5iPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4220ff7k007k5iPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4220ff7k007k5iLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4220ff7k007k5iThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4220ff7k007k5iThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4220i97600b3efElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4220i97600b3efPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4220i97600b3efPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4220i97600b3efLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4220i97600b3efThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x4220i97600b3efThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x425048609h45f6ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x425048609h45f6PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x425048609h45f6PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x425048609h45f6LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x425048609h45f6ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x425048609h45f6ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x7220dd4700921iElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x7220dd4700921iPeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x7220dd4700921iPeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x7220dd4700921iLightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x7220dd4700921iThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x7220dd4700921iThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x82509g5hghaca5ElectricEquipmentSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x82509g5hghaca5PeopleNumber_of_People_Schedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x82509g5hghaca5PeopleActivity_Level_Schedule_Name,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x82509g5hghaca5LightsSchedule_Name,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x82509g5hghaca5ThermostatSetpoint:DualSetpointHeating_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    0x82509g5hghaca5ThermostatSetpoint:DualSetpointCooling_Setpoint_Temperature_Schedule_Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Room_4 Thermostat Schedule,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Room_5 Thermostat Schedule,    !- Name
    Room_5 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Room_6 Thermostat Schedule,    !- Name
    Room_6 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Room_1 Thermostat Schedule,    !- Name
    Room_1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Room_3 Thermostat Schedule,    !- Name
    Room_3 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Room_2 Thermostat Schedule,    !- Name
    Room_2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x0140e05jg0464jZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x02001f8j0047j3ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x02002d8i005a62ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x02002h4a0043dkZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x02002i3d005e78ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x0200e05j00464jZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x0220434d006d5iZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x02204894004b09ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x0220aa380046a2ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x0220e05j00464jZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x02503d3cdh4ff6ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x0250e05jah464jZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x1140i04ag07378ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x12002i83004e80ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x1200hk410067d4ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x12202834004ifgZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x12205d9g005hc6ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x1220f04a006id9ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x12500k41ah68d4ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x1250jg36hh89ieZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x2200hg6400b393ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x31404865g06je0ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x31406b51g08e3bZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x3140hc39g0h2hjZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x3220762f00694eZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x32505b5gfh5abgZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x41405e66g07kbbZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x4140ai69g09g1dZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x42007a760078igZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x4220ff7k007k5iZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x4220i97600b3efZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x425048609h45f6ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x7220dd4700921iZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    0x82509g5hghaca5ZoneControl:ThermostatControl_Type_Schedule_Name,    !- Name
    Room_4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    {9947ab63-6a9d-4669-a4f4-7376d144ea5d},    !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    Generic 25mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.025,                    !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic 25mm Wood,        !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic 50mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Acoustic Tile,    !- Name
    MediumSmooth,             !- Roughness
    0.02,                     !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Generic Brick,            !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.9,                      !- Conductivity
    1920,                     !- Density
    790,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Ceiling Air Gap,    !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.556,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Gypsum Board,     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic HW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic LW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic Painted Metal,    !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    45,                       !- Conductivity
    7690,                     !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic Roof Membrane,    !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Wall Air Gap,     !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.667,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Shade,            !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    0.1,                      !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    g_0xdbie,                 !- Name
    1.8,                      !- UFactor
    0.3,                      !- Solar Heat Gain Coefficient
    0.744;                    !- Visible Transmittance

WindowMaterial:Glazing,
    Generic Clear Glass,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.77,                     !- Solar Transmittance at Normal Incidence
    0.07,                     !- Front Side Solar Reflectance at Normal Incidence
    0.07,                     !- Back Side Solar Reflectance at Normal Incidence
    0.88,                     !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Low-e Glass,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.45,                     !- Solar Transmittance at Normal Incidence
    0.36,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.71,                     !- Visible Transmittance at Normal Incidence
    0.21,                     !- Front Side Visible Reflectance at Normal Incidence
    0.21,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.047,                    !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Gas,
    Generic Window Air Gap,    !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

Construction,
    Generic Double Pane,      !- Name
    Generic Low-e Glass,      !- Outside Layer
    Generic Window Air Gap,    !- Layer 2
    Generic Clear Glass;      !- Layer 3

Construction,
    Generic Exposed Floor,    !- Name
    Generic Painted Metal,    !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic 50mm Insulation,    !- Layer 3
    Generic LW Concrete;      !- Layer 4

Construction,
    Generic Exterior Door,    !- Name
    Generic Painted Metal,    !- Outside Layer
    Generic 25mm Insulation,    !- Layer 2
    Generic Painted Metal;    !- Layer 3

Construction,
    Generic Exterior Wall,    !- Name
    Generic Brick,            !- Outside Layer
    Generic LW Concrete,      !- Layer 2
    Generic 50mm Insulation,    !- Layer 3
    Generic Wall Air Gap,     !- Layer 4
    Generic Gypsum Board;     !- Layer 5

Construction,
    Generic Ground Slab,      !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete;      !- Layer 2

Construction,
    Generic Interior Ceiling,    !- Name
    Generic LW Concrete,      !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic Acoustic Tile;    !- Layer 3

Construction,
    Generic Interior Door,    !- Name
    Generic 25mm Wood;        !- Outside Layer

Construction,
    Generic Interior Floor,    !- Name
    Generic Acoustic Tile,    !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic LW Concrete;      !- Layer 3

Construction,
    Generic Interior Wall,    !- Name
    Generic Gypsum Board,     !- Outside Layer
    Generic Wall Air Gap,     !- Layer 2
    Generic Gypsum Board;     !- Layer 3

Construction,
    Generic Roof,             !- Name
    Generic Roof Membrane,    !- Outside Layer
    Generic 50mm Insulation,    !- Layer 2
    Generic LW Concrete,      !- Layer 3
    Generic Ceiling Air Gap,    !- Layer 4
    Generic Acoustic Tile;    !- Layer 5

Construction,
    Generic Shade,            !- Name
    Generic Shade;            !- Outside Layer

Construction,
    Generic Single Pane,      !- Name
    Generic Clear Glass;      !- Outside Layer

Construction,
    Generic Underground Roof,    !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete,      !- Layer 2
    Generic Ceiling Air Gap,    !- Layer 3
    Generic Acoustic Tile;    !- Layer 4

Construction,
    Generic Underground Wall,    !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete,      !- Layer 2
    Generic Wall Air Gap,     !- Layer 3
    Generic Gypsum Board;     !- Layer 4

CONSTRUCTION,
    0x178h,                   !- Name
    g_0xdbie;                 !- Outside Layer

CONSTRUCTION:AIRBOUNDARY,
    Moosas Air Boundary,      !- Name
    SimpleMixing,             !- Air Exchange Method
    0.5,                      !- Simple Mixing Air Changes per Hour
    Always On;                !- Simple Mixing Schedule Name

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    0x0140e05jg0464j,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    73.6439999999997,         !- Volume
    19.379999999999928,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x02001f8j0047j3,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    82.75932000000077,        !- Volume
    19.704600000000184,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x02002d8i005a62,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    76.03260000000026,        !- Volume
    18.103000000000062,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x02002h4a0043dk,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    42.856379999999966,       !- Volume
    10.203899999999992,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x02002i3d005e78,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    56.47319999999997,        !- Volume
    13.445999999999993,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x0200e05j00464j,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    81.3959999999997,         !- Volume
    19.379999999999928,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x0220434d006d5i,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    58.66875000000008,        !- Volume
    13.96875000000002,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x02204894004b09,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    20.41200000000026,        !- Volume
    4.860000000000062,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x0220aa380046a2,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    34.03763999999945,        !- Volume
    8.104199999999869,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x0220e05j00464j,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    81.3959999999997,         !- Volume
    19.379999999999928,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x02503d3cdh4ff6,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    68.88931110000009,        !- Volume
    12.40020000000002,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x0250e05jah464j,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    101.09576999999962,       !- Volume
    19.379999999999928,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x1140i04ag07378,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    118.57862000000081,       !- Volume
    31.204900000000222,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x12002i83004e80,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    101.11710000000043,       !- Volume
    24.0755000000001,         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x1200hk410067d4,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    96.59727000000026,        !- Volume
    22.999350000000064,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x12202834004ifg,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    105.84000000000043,       !- Volume
    25.200000000000102,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x12205d9g005hc6,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    158.97693000000004,       !- Volume
    37.85165000000001,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x1220f04a006id9,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    131.06058000000093,       !- Volume
    31.204900000000222,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x12500k41ah68d4,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    119.97610927500033,       !- Volume
    22.999350000000064,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x1250jg36hh89ie,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    162.65221039999986,       !- Volume
    27.36409999999998,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x2200hg6400b393,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    196.48334999999935,       !- Volume
    46.781749999999846,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x31404865g06je0,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    259.44804000000073,       !- Volume
    68.27580000000022,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x31406b51g08e3b,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    244.1815400000008,        !- Volume
    64.25830000000023,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x3140hc39g0h2hj,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    275.73256000000043,       !- Volume
    72.56120000000014,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x3220762f00694e,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    330.71514000000053,       !- Volume
    78.74170000000012,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x32505b5gfh5abg,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    454.0862562500016,        !- Volume
    79.57700000000027,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x41405e66g07kbb,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    345.31967999999955,       !- Volume
    90.87359999999991,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x4140ai69g09g1d,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    355.72218000000095,       !- Volume
    93.61110000000028,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x42007a760078ig,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    380.6661600000007,        !- Volume
    90.63480000000015,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x4220ff7k007k5i,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    438.28848000000005,       !- Volume
    104.35440000000001,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x4220i97600b3ef,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    381.92427,                !- Volume
    90.93435,                 !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x425048609h45f6,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    433.50741000000164,       !- Volume
    84.25800000000032,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x7220dd4700921i,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    650.6520300000009,        !- Volume
    154.9171500000002,        !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0x82509g5hghaca5,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    4,                        !- Ceiling Height
    1087.243172200001,        !- Volume
    185.98070000000018,       !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    0x0140434dg06d5i-wall_n469,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0140434dg06d5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    270.54,                   !- Vertex 1 Xcoordinate
    275.12,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    270.54,                   !- Vertex 2 Xcoordinate
    275.12,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    271.15,                   !- Vertex 3 Xcoordinate
    273.15,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    271.15,                   !- Vertex 4 Xcoordinate
    273.15,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0200e05j00464j-wall_0_150,    !- Name
    Wall,                     !- Surface Type
    Moosas Air Boundary,      !- Construction Name
    0x0200e05j00464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    262.54,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4140ai69g09g1d-wall_n476,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4140ai69g09g1d,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    283.46,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    283.46,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1140i04ag07378-wall_0_429,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1140i04ag07378,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    262.54,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    262.54,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3140hc39g0h2hj-wall_0_35,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x3140hc39g0h2hj,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    270.26,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0140e05jg0464j-wall_0_423,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0140e05jg0464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    262.54,                   !- Vertex 2 Xcoordinate
    278.91,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    262.54,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    262.54,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x2200hg6400b393-wall_0_142,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x2200hg6400b393,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.07,                   !- Vertex 1 Xcoordinate
    278.31,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    246.07,                   !- Vertex 2 Xcoordinate
    278.31,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    256.41,                   !- Vertex 3 Xcoordinate
    277.37,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    256.41,                   !- Vertex 4 Xcoordinate
    277.37,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12002i83004e80-wall_0_94,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12002i83004e80,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.43,                   !- Vertex 1 Xcoordinate
    283.73,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    283.73,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    283.73,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    256.43,                   !- Vertex 4 Xcoordinate
    283.73,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1200hk410067d4-wall_0_101,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1200hk410067d4,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    262.54,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    262.54,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0140e05jg0464j-wall_0_428,    !- Name
    Wall,                     !- Surface Type
    Moosas Air Boundary,      !- Construction Name
    0x0140e05jg0464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    262.54,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02503d3cdh4ff6-wall_0_163,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02503d3cdh4ff6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.86,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    246.86,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    251.84,                   !- Vertex 3 Xcoordinate
    270.26,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    251.84,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31404865g06je0-wall_0_383,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31404865g06je0,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    272.73,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    236.01,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    272.73,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002i3d005e78-wall_0_122,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002i3d005e78,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.41,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    256.41,                   !- Vertex 2 Xcoordinate
    272.75,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    256.41,                   !- Vertex 3 Xcoordinate
    272.75,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    256.41,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0250e05jah464j-wall_0_136,    !- Name
    Wall,                     !- Surface Type
    Moosas Air Boundary,      !- Construction Name
    0x0250e05jah464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    262.54,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12205d9g005hc6-wall_0_385,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12205d9g005hc6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.88,                   !- Vertex 1 Xcoordinate
    287.27,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    252.86,                   !- Vertex 2 Xcoordinate
    286.73,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    252.86,                   !- Vertex 3 Xcoordinate
    286.73,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    246.88,                   !- Vertex 4 Xcoordinate
    287.27,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220aa380046a2-wall_0_319,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220aa380046a2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    286.72,                   !- Vertex 1 Xcoordinate
    268.37,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    286.72,                   !- Vertex 2 Xcoordinate
    268.37,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    288.18,                   !- Vertex 3 Xcoordinate
    268.82,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    288.18,                   !- Vertex 4 Xcoordinate
    268.82,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x32505b5gfh5abg-wall_0_139,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x32505b5gfh5abg,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    241.59,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    241.59,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    246.86,                   !- Vertex 3 Xcoordinate
    270.26,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    246.86,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0200e05j00464j-wall_0_140,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0200e05j00464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    262.54,                   !- Vertex 2 Xcoordinate
    278.91,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    262.54,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    262.54,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3140hc39g0h2hj-wall_0_45,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x3140hc39g0h2hj,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    251.8,                    !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    251.8,                    !- Vertex 2 Xcoordinate
    273.55,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    251.8,                    !- Vertex 3 Xcoordinate
    273.55,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    251.8,                    !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0200e05j00464j-wall_0_159,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0200e05j00464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    278.91,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    267.64,                   !- Vertex 2 Xcoordinate
    278.91,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    262.54,                   !- Vertex 4 Xcoordinate
    278.91,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1220f04a006id9-wall_n465,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1220f04a006id9,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002d8i005a62-wall_0_73,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002d8i005a62,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.31,                   !- Vertex 1 Xcoordinate
    280.42,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    246.31,                   !- Vertex 2 Xcoordinate
    280.42,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    251.51,                   !- Vertex 3 Xcoordinate
    279.95,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    251.51,                   !- Vertex 4 Xcoordinate
    279.95,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220e05j00464j-wall_0_340,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220e05j00464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    267.64,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    267.64,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    278.91,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220e05j00464j-wall_0_306,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220e05j00464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    278.91,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    267.64,                   !- Vertex 2 Xcoordinate
    278.91,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    262.54,                   !- Vertex 4 Xcoordinate
    278.91,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x7220dd4700921i-wall_n466,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x7220dd4700921i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    276.88,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    276.88,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002i3d005e78-wall_0_141,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002i3d005e78,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    272.75,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31404865g06je0-wall_0_42,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31404865g06je0,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    241.59,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    241.59,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002i3d005e78-wall_0_104,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002i3d005e78,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    258.67,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    272.75,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    272.75,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    258.67,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3140hc39g0h2hj-wall_0_2,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x3140hc39g0h2hj,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    254.22,                   !- Vertex 1 Xcoordinate
    273.55,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    256.65,                   !- Vertex 2 Xcoordinate
    273.55,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    256.65,                   !- Vertex 3 Xcoordinate
    273.55,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    254.22,                   !- Vertex 4 Xcoordinate
    273.55,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1220f04a006id9-wall_0_274,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1220f04a006id9,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    271.14,                   !- Vertex 3 Xcoordinate
    273.15,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    271.14,                   !- Vertex 4 Xcoordinate
    273.15,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31404865g06je0-wall_0_39,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31404865g06je0,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    238.77,                   !- Vertex 1 Xcoordinate
    273.51,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    238.77,                   !- Vertex 2 Xcoordinate
    273.51,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    241.59,                   !- Vertex 3 Xcoordinate
    273.51,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    241.59,                   !- Vertex 4 Xcoordinate
    273.51,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x41405e66g07kbb-wall_0_43,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x41405e66g07kbb,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    251.73,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    254.22,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    254.22,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    251.73,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3140hc39g0h2hj-wall_0_4,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x3140hc39g0h2hj,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.86,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    251.8,                    !- Vertex 2 Xcoordinate
    272.75,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    251.8,                    !- Vertex 3 Xcoordinate
    272.75,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    246.86,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x41405e66g07kbb-wall_n453,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x41405e66g07kbb,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.86,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    251.73,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    251.73,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    246.86,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02503d3cdh4ff6-wall_0_258,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02503d3cdh4ff6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    251.84,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    251.84,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    251.84,                   !- Vertex 3 Xcoordinate
    272.75,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    251.84,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0250e05jah464j-wall_0_103,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0250e05jah464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    267.64,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    267.64,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    278.91,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02001f8j0047j3-wall_0_65,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02001f8j0047j3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    251.51,                   !- Vertex 1 Xcoordinate
    279.95,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    251.51,                   !- Vertex 2 Xcoordinate
    283.73,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    251.51,                   !- Vertex 3 Xcoordinate
    283.73,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    251.51,                   !- Vertex 4 Xcoordinate
    279.95,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3220762f00694e-wall_0_286,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x3220762f00694e,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    274.68,                   !- Vertex 1 Xcoordinate
    270.2,                    !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    285.16,                   !- Vertex 2 Xcoordinate
    273.44,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    285.16,                   !- Vertex 3 Xcoordinate
    273.44,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    274.68,                   !- Vertex 4 Xcoordinate
    270.2,                    !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1140i04ag07378-wall_0_394,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1140i04ag07378,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    271.14,                   !- Vertex 3 Xcoordinate
    273.15,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    271.14,                   !- Vertex 4 Xcoordinate
    273.15,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x2200hg6400b393-wall_0_74,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x2200hg6400b393,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.07,                   !- Vertex 1 Xcoordinate
    278.31,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    246.26,                   !- Vertex 2 Xcoordinate
    280.42,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    246.26,                   !- Vertex 3 Xcoordinate
    280.42,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    246.07,                   !- Vertex 4 Xcoordinate
    278.31,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31404865g06je0-wall_0_29,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31404865g06je0,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    272.73,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    272.73,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    238.77,                   !- Vertex 3 Xcoordinate
    272.73,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    238.77,                   !- Vertex 4 Xcoordinate
    272.73,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x32505b5gfh5abg-wall_0_183,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x32505b5gfh5abg,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.86,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    246.86,                   !- Vertex 2 Xcoordinate
    272.75,                   !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    246.86,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    246.86,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4220ff7k007k5i-wall_0_316,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4220ff7k007k5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.12,                   !- Vertex 1 Xcoordinate
    278.8,                    !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    246.31,                   !- Vertex 2 Xcoordinate
    280.99,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    246.31,                   !- Vertex 3 Xcoordinate
    280.99,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    246.12,                   !- Vertex 4 Xcoordinate
    278.8,                    !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220434d006d5i-wall_0_269,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220434d006d5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    271.43,                   !- Vertex 1 Xcoordinate
    272.23,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    271.43,                   !- Vertex 2 Xcoordinate
    272.23,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    273.82,                   !- Vertex 3 Xcoordinate
    272.97,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    273.82,                   !- Vertex 4 Xcoordinate
    272.97,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12500k41ah68d4-wall_0_261,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12500k41ah68d4,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    262.54,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    262.54,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4220i97600b3ef-wall_0_342,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4220i97600b3ef,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    276.56,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    276.56,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    244.6,                    !- Vertex 3 Xcoordinate
    276.56,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    244.6,                    !- Vertex 4 Xcoordinate
    276.56,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1250jg36hh89ie-wall_0_253,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1250jg36hh89ie,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    251.84,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    251.84,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    270.26,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31406b51g08e3b-wall_0_11,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31406b51g08e3b,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    244.48,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    244.48,                   !- Vertex 2 Xcoordinate
    272.75,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    246.86,                   !- Vertex 3 Xcoordinate
    272.75,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    246.86,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02503d3cdh4ff6-wall_0_196,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02503d3cdh4ff6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.86,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    246.86,                   !- Vertex 2 Xcoordinate
    272.75,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    246.86,                   !- Vertex 3 Xcoordinate
    272.75,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    246.86,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4140ai69g09g1d-wall_0_18,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4140ai69g09g1d,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    254.22,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    256.72,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    256.72,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    254.22,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02001f8j0047j3-wall_0_91,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02001f8j0047j3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    251.51,                   !- Vertex 1 Xcoordinate
    283.73,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    256.43,                   !- Vertex 2 Xcoordinate
    283.73,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    256.43,                   !- Vertex 3 Xcoordinate
    283.73,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    251.51,                   !- Vertex 4 Xcoordinate
    283.73,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x42007a760078ig-wall_0_67,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x42007a760078ig,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.56,                   !- Vertex 1 Xcoordinate
    283.73,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    246.56,                   !- Vertex 2 Xcoordinate
    283.73,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    246.71,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    246.71,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12202834004ifg-wall_0_296,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12202834004ifg,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    274.76,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    236.01,                   !- Vertex 3 Xcoordinate
    274.76,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31406b51g08e3b-wall_n449,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31406b51g08e3b,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    243.23,                   !- Vertex 1 Xcoordinate
    273.51,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    243.23,                   !- Vertex 2 Xcoordinate
    273.51,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    244.48,                   !- Vertex 3 Xcoordinate
    273.51,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    244.48,                   !- Vertex 4 Xcoordinate
    273.51,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0250e05jah464j-wall_0_234,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0250e05jah464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    262.54,                   !- Vertex 2 Xcoordinate
    278.91,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    262.54,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    262.54,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1250jg36hh89ie-wall_0_146,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1250jg36hh89ie,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    251.84,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    253.67,                   !- Vertex 2 Xcoordinate
    272.75,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    253.67,                   !- Vertex 3 Xcoordinate
    272.75,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    251.84,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4140ai69g09g1d-wall_0_379,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4140ai69g09g1d,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    283.46,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    283.46,                   !- Vertex 2 Ycoordinate
    9.5,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    9.5,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002h4a0043dk-wall_0_128,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002h4a0043dk,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.41,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    256.41,                   !- Vertex 2 Xcoordinate
    272.75,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    258.67,                   !- Vertex 3 Xcoordinate
    272.75,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    258.67,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12202834004ifg-wall_0_341,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12202834004ifg,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    241.61,                   !- Vertex 3 Xcoordinate
    270.26,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    241.61,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x2200hg6400b393-wall_n456,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x2200hg6400b393,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    279.01,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    279.01,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x41405e66g07kbb-wall_0_364,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x41405e66g07kbb,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    254.22,                   !- Vertex 1 Xcoordinate
    273.55,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    254.22,                   !- Vertex 2 Xcoordinate
    273.55,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    254.22,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    254.22,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220e05j00464j-wall_0_332,    !- Name
    Wall,                     !- Surface Type
    Moosas Air Boundary,      !- Construction Name
    0x0220e05j00464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    262.54,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220434d006d5i-wall_n457,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220434d006d5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    269.78,                   !- Vertex 1 Xcoordinate
    277.58,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    269.78,                   !- Vertex 2 Xcoordinate
    277.58,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    270.54,                   !- Vertex 3 Xcoordinate
    275.12,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    270.54,                   !- Vertex 4 Xcoordinate
    275.12,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x32505b5gfh5abg-wall_0_172,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x32505b5gfh5abg,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    241.59,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    246.86,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    246.86,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    241.59,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0140e05jg0464j-wall_0_10,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0140e05jg0464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    267.64,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    267.64,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    278.91,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31404865g06je0-wall_0_387,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31404865g06je0,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    238.77,                   !- Vertex 1 Xcoordinate
    272.73,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    238.77,                   !- Vertex 2 Xcoordinate
    272.73,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    238.77,                   !- Vertex 3 Xcoordinate
    273.51,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    238.77,                   !- Vertex 4 Xcoordinate
    273.51,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3140hc39g0h2hj-wall_0_374,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x3140hc39g0h2hj,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.65,                   !- Vertex 1 Xcoordinate
    272.78,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    272.78,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    272.78,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    256.65,                   !- Vertex 4 Xcoordinate
    272.78,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1220f04a006id9-wall_0_323,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1220f04a006id9,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    267.64,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    270.54,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    270.54,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4220i97600b3ef-wall_0_309,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4220i97600b3ef,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    235.11,                   !- Vertex 1 Xcoordinate
    283.56,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    283.56,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    236.01,                   !- Vertex 3 Xcoordinate
    283.56,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    235.11,                   !- Vertex 4 Xcoordinate
    283.56,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002h4a0043dk-wall_0_118,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002h4a0043dk,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.41,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    256.41,                   !- Vertex 2 Xcoordinate
    277.37,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    256.41,                   !- Vertex 3 Xcoordinate
    277.37,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    256.41,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x32505b5gfh5abg-wall_0_166,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x32505b5gfh5abg,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    241.59,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    241.59,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    241.59,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    241.59,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12205d9g005hc6-wall_0_330,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12205d9g005hc6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.31,                   !- Vertex 1 Xcoordinate
    280.99,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    246.71,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    246.71,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    246.31,                   !- Vertex 4 Xcoordinate
    280.99,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1250jg36hh89ie-wall_0_194,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1250jg36hh89ie,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.65,                   !- Vertex 1 Xcoordinate
    272.78,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    272.78,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    272.78,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    256.65,                   !- Vertex 4 Xcoordinate
    272.78,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1200hk410067d4-wall_0_117,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1200hk410067d4,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    267.64,                   !- Vertex 1 Xcoordinate
    272.07,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    267.64,                   !- Vertex 2 Xcoordinate
    272.07,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002d8i005a62-wall_0_79,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002d8i005a62,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.26,                   !- Vertex 1 Xcoordinate
    280.42,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    246.26,                   !- Vertex 2 Xcoordinate
    280.42,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    246.31,                   !- Vertex 3 Xcoordinate
    280.42,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    246.31,                   !- Vertex 4 Xcoordinate
    280.42,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1220f04a006id9-wall_0_320,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1220f04a006id9,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    262.54,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    262.54,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12002i83004e80-wall_0_66,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12002i83004e80,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    279.01,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    279.01,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    283.73,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    283.73,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220434d006d5i-wall_n460,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220434d006d5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    271.15,                   !- Vertex 1 Xcoordinate
    273.15,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    271.15,                   !- Vertex 2 Xcoordinate
    273.15,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    271.43,                   !- Vertex 3 Xcoordinate
    272.23,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    271.43,                   !- Vertex 4 Xcoordinate
    272.23,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0200e05j00464j-wall_0_105,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0200e05j00464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    267.64,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    267.64,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    278.91,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4220i97600b3ef-wall_0_329,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4220i97600b3ef,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    235.11,                   !- Vertex 1 Xcoordinate
    276.56,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    235.11,                   !- Vertex 2 Xcoordinate
    276.56,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    236.01,                   !- Vertex 3 Xcoordinate
    276.56,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    276.56,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002d8i005a62-wall_0_70,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002d8i005a62,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.56,                   !- Vertex 1 Xcoordinate
    283.73,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    251.51,                   !- Vertex 2 Xcoordinate
    283.73,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    251.51,                   !- Vertex 3 Xcoordinate
    283.73,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    246.56,                   !- Vertex 4 Xcoordinate
    283.73,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220e05j00464j-wall_0_318,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220e05j00464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    262.54,                   !- Vertex 2 Xcoordinate
    278.91,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    262.54,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    262.54,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02204894004b09-wall_0_291,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02204894004b09,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    238.71,                   !- Vertex 1 Xcoordinate
    283.56,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    238.71,                   !- Vertex 2 Xcoordinate
    283.56,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    238.71,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    238.71,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02001f8j0047j3-wall_0_90,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02001f8j0047j3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    251.51,                   !- Vertex 1 Xcoordinate
    279.95,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    251.51,                   !- Vertex 2 Xcoordinate
    279.95,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    256.43,                   !- Vertex 3 Xcoordinate
    279.5,                    !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    256.43,                   !- Vertex 4 Xcoordinate
    279.5,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220434d006d5i-wall_n459,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220434d006d5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    270.54,                   !- Vertex 1 Xcoordinate
    275.12,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    270.54,                   !- Vertex 2 Xcoordinate
    275.12,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    271.15,                   !- Vertex 3 Xcoordinate
    273.15,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    271.15,                   !- Vertex 4 Xcoordinate
    273.15,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002i3d005e78-wall_0_153,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002i3d005e78,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.41,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    256.41,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    270.26,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0250e05jah464j-wall_0_310,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0250e05jah464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    278.91,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    267.64,                   !- Vertex 2 Xcoordinate
    278.91,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    262.54,                   !- Vertex 4 Xcoordinate
    278.91,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x42007a760078ig-wall_0_86,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x42007a760078ig,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    276.56,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    236.01,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    276.56,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31406b51g08e3b-wall_0_354,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31406b51g08e3b,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    241.59,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    246.86,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    246.86,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    241.59,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x7220dd4700921i-wall_0_345,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x7220dd4700921i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    241.61,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    241.61,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    270.26,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1250jg36hh89ie-wall_0_442,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1250jg36hh89ie,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.65,                   !- Vertex 1 Xcoordinate
    272.78,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    256.65,                   !- Vertex 2 Xcoordinate
    272.78,                   !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    256.65,                   !- Vertex 3 Xcoordinate
    273.55,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    256.65,                   !- Vertex 4 Xcoordinate
    273.55,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x7220dd4700921i-wall_0_300,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x7220dd4700921i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    274.76,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    276.56,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    236.01,                   !- Vertex 3 Xcoordinate
    276.56,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    274.76,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220aa380046a2-wall_0_284,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220aa380046a2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    285.16,                   !- Vertex 1 Xcoordinate
    273.44,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    285.16,                   !- Vertex 2 Xcoordinate
    273.44,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    286.72,                   !- Vertex 3 Xcoordinate
    268.37,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    286.72,                   !- Vertex 4 Xcoordinate
    268.37,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12205d9g005hc6-wall_0_292,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12205d9g005hc6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    252.29,                   !- Vertex 1 Xcoordinate
    280.45,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    252.29,                   !- Vertex 2 Xcoordinate
    280.45,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    252.86,                   !- Vertex 3 Xcoordinate
    286.73,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    252.86,                   !- Vertex 4 Xcoordinate
    286.73,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12205d9g005hc6-wall_0_362,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12205d9g005hc6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.31,                   !- Vertex 1 Xcoordinate
    280.99,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    246.31,                   !- Vertex 2 Xcoordinate
    280.99,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    252.29,                   !- Vertex 3 Xcoordinate
    280.45,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    252.29,                   !- Vertex 4 Xcoordinate
    280.45,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x425048609h45f6-wall_n439,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x425048609h45f6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    236.01,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0140e05jg0464j-wall_0_398,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0140e05jg0464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    278.91,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    267.64,                   !- Vertex 2 Xcoordinate
    278.91,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    262.54,                   !- Vertex 4 Xcoordinate
    278.91,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02204894004b09-wall_0_331,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02204894004b09,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    283.56,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    236.01,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    283.56,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x42007a760078ig-wall_0_83,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x42007a760078ig,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    245.91,                   !- Vertex 1 Xcoordinate
    276.56,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    245.91,                   !- Vertex 2 Xcoordinate
    276.56,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    246.07,                   !- Vertex 3 Xcoordinate
    278.31,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    246.07,                   !- Vertex 4 Xcoordinate
    278.31,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4220ff7k007k5i-wall_0_339,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4220ff7k007k5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    276.88,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    276.88,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    262.62,                   !- Vertex 3 Xcoordinate
    285.84,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    262.62,                   !- Vertex 4 Xcoordinate
    285.84,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4220ff7k007k5i-wall_0_384,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4220ff7k007k5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.07,                   !- Vertex 1 Xcoordinate
    278.31,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    246.12,                   !- Vertex 2 Xcoordinate
    278.8,                    !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    246.12,                   !- Vertex 3 Xcoordinate
    278.8,                    !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    246.07,                   !- Vertex 4 Xcoordinate
    278.31,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02204894004b09-wall_0_297,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02204894004b09,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    283.56,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    283.56,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    238.71,                   !- Vertex 3 Xcoordinate
    283.56,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    238.71,                   !- Vertex 4 Xcoordinate
    283.56,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12500k41ah68d4-wall_0_175,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12500k41ah68d4,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    267.64,                   !- Vertex 1 Xcoordinate
    272.07,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    267.64,                   !- Vertex 2 Xcoordinate
    272.07,                   !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31404865g06je0-wall_0_37,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31404865g06je0,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    241.59,                   !- Vertex 1 Xcoordinate
    273.51,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    241.59,                   !- Vertex 2 Xcoordinate
    273.51,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    241.59,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    241.59,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4140ai69g09g1d-wall_n451,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4140ai69g09g1d,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.72,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    256.72,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002h4a0043dk-wall_0_109,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002h4a0043dk,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    258.67,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    258.67,                   !- Vertex 2 Xcoordinate
    272.75,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    258.67,                   !- Vertex 3 Xcoordinate
    277.16,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    258.67,                   !- Vertex 4 Xcoordinate
    277.16,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1140i04ag07378-wall_n475,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1140i04ag07378,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    272.78,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    272.78,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220434d006d5i-wall_0_256,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220434d006d5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    272.16,                   !- Vertex 1 Xcoordinate
    278.32,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    273.81,                   !- Vertex 2 Xcoordinate
    272.97,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    273.81,                   !- Vertex 3 Xcoordinate
    272.97,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    272.16,                   !- Vertex 4 Xcoordinate
    278.32,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x42007a760078ig-wall_0_75,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x42007a760078ig,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    246.71,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    246.71,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31406b51g08e3b-wall_n448,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31406b51g08e3b,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    242.28,                   !- Vertex 1 Xcoordinate
    273.51,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    242.28,                   !- Vertex 2 Xcoordinate
    273.51,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    243.23,                   !- Vertex 3 Xcoordinate
    273.51,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    243.23,                   !- Vertex 4 Xcoordinate
    273.51,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4220i97600b3ef-wall_0_359,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4220i97600b3ef,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    244.6,                    !- Vertex 1 Xcoordinate
    276.56,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    244.6,                    !- Vertex 2 Xcoordinate
    276.56,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    246.07,                   !- Vertex 3 Xcoordinate
    278.31,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    246.07,                   !- Vertex 4 Xcoordinate
    278.31,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002h4a0043dk-wall_0_152,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002h4a0043dk,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.41,                   !- Vertex 1 Xcoordinate
    277.37,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    258.67,                   !- Vertex 2 Xcoordinate
    277.16,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    258.67,                   !- Vertex 3 Xcoordinate
    277.16,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    256.41,                   !- Vertex 4 Xcoordinate
    277.37,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4220i97600b3ef-wall_0_405,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4220i97600b3ef,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    235.11,                   !- Vertex 1 Xcoordinate
    276.56,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    235.11,                   !- Vertex 2 Xcoordinate
    283.56,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    235.11,                   !- Vertex 3 Xcoordinate
    283.56,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    235.11,                   !- Vertex 4 Xcoordinate
    276.56,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1140i04ag07378-wall_0_373,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1140i04ag07378,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    272.78,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    272.78,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31406b51g08e3b-wall_n447,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31406b51g08e3b,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    241.59,                   !- Vertex 1 Xcoordinate
    273.51,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    241.59,                   !- Vertex 2 Xcoordinate
    273.51,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    242.28,                   !- Vertex 3 Xcoordinate
    273.51,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    242.28,                   !- Vertex 4 Xcoordinate
    273.51,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12500k41ah68d4-wall_n477,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12500k41ah68d4,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    272.78,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    272.78,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4220ff7k007k5i-wall_0_294,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4220ff7k007k5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    252.86,                   !- Vertex 1 Xcoordinate
    286.73,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    262.62,                   !- Vertex 2 Xcoordinate
    285.84,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    262.62,                   !- Vertex 3 Xcoordinate
    285.84,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    252.86,                   !- Vertex 4 Xcoordinate
    286.73,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12205d9g005hc6-wall_0_391,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12205d9g005hc6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.71,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    246.88,                   !- Vertex 2 Xcoordinate
    287.27,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    246.88,                   !- Vertex 3 Xcoordinate
    287.27,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    246.71,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3220762f00694e-wall_0_266,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x3220762f00694e,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    273.82,                   !- Vertex 1 Xcoordinate
    272.97,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    274.68,                   !- Vertex 2 Xcoordinate
    270.2,                    !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    274.68,                   !- Vertex 3 Xcoordinate
    270.2,                    !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    273.82,                   !- Vertex 4 Xcoordinate
    272.97,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x82509g5hghaca5-wall_n478,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x82509g5hghaca5,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02503d3cdh4ff6-wall_0_100,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02503d3cdh4ff6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.86,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    251.84,                   !- Vertex 2 Xcoordinate
    272.75,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    251.84,                   !- Vertex 3 Xcoordinate
    272.75,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    246.86,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x425048609h45f6-wall_0_217,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x425048609h45f6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    241.59,                   !- Vertex 3 Xcoordinate
    270.26,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    241.59,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02204894004b09-wall_0_358,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02204894004b09,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    238.71,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    238.71,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220aa380046a2-wall_0_335,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220aa380046a2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    286.62,                   !- Vertex 1 Xcoordinate
    273.89,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    288.18,                   !- Vertex 2 Xcoordinate
    268.82,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    288.18,                   !- Vertex 3 Xcoordinate
    268.82,                   !- Vertex 3 Ycoordinate
    4.27,                     !- Vertex 3 Zcoordinate
    286.62,                   !- Vertex 4 Xcoordinate
    273.89,                   !- Vertex 4 Ycoordinate
    4.27;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x425048609h45f6-wall_0_218,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x425048609h45f6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    241.59,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    241.59,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4220i97600b3ef-wall_0_307,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4220i97600b3ef,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    238.71,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    246.71,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    246.71,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    238.71,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3140hc39g0h2hj-wall_0_14,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x3140hc39g0h2hj,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.65,                   !- Vertex 1 Xcoordinate
    272.78,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    256.65,                   !- Vertex 2 Xcoordinate
    272.78,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    256.65,                   !- Vertex 3 Xcoordinate
    273.55,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    256.65,                   !- Vertex 4 Xcoordinate
    273.55,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220434d006d5i-wall_0_241,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220434d006d5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    269.78,                   !- Vertex 1 Xcoordinate
    277.58,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    272.17,                   !- Vertex 2 Xcoordinate
    278.32,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    272.17,                   !- Vertex 3 Xcoordinate
    278.32,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    269.78,                   !- Vertex 4 Xcoordinate
    277.58,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1250jg36hh89ie-wall_0_169,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1250jg36hh89ie,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    253.67,                   !- Vertex 1 Xcoordinate
    273.55,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    256.65,                   !- Vertex 2 Xcoordinate
    273.55,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    256.65,                   !- Vertex 3 Xcoordinate
    273.55,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    253.67,                   !- Vertex 4 Xcoordinate
    273.55,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002d8i005a62-wall_0_84,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002d8i005a62,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.26,                   !- Vertex 1 Xcoordinate
    280.42,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    246.56,                   !- Vertex 2 Xcoordinate
    283.73,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    246.56,                   !- Vertex 3 Xcoordinate
    283.73,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    246.26,                   !- Vertex 4 Xcoordinate
    280.42,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3140hc39g0h2hj-wall_0_17,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x3140hc39g0h2hj,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    272.73,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    236.01,                   !- Vertex 3 Xcoordinate
    272.73,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0220aa380046a2-wall_0_287,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x0220aa380046a2,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    285.16,                   !- Vertex 1 Xcoordinate
    273.44,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    286.62,                   !- Vertex 2 Xcoordinate
    273.89,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    286.62,                   !- Vertex 3 Xcoordinate
    273.89,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    285.16,                   !- Vertex 4 Xcoordinate
    273.44,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31406b51g08e3b-wall_0_389,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31406b51g08e3b,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.86,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    246.86,                   !- Vertex 2 Xcoordinate
    272.75,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    246.86,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    246.86,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1250jg36hh89ie-wall_0_205,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1250jg36hh89ie,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    253.67,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    253.67,                   !- Vertex 2 Xcoordinate
    273.55,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    253.67,                   !- Vertex 3 Xcoordinate
    273.55,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    253.67,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12202834004ifg-wall_0_338,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12202834004ifg,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    274.76,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    241.61,                   !- Vertex 2 Xcoordinate
    274.76,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    241.61,                   !- Vertex 3 Xcoordinate
    274.76,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    274.76,                   !- Vertex 4 Ycoordinate
    8.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12500k41ah68d4-wall_0_195,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12500k41ah68d4,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    272.78,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    272.78,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1140i04ag07378-wall_0_413,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1140i04ag07378,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    267.64,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    270.54,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    270.54,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    275.11,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4220ff7k007k5i-wall_0_315,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4220ff7k007k5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.07,                   !- Vertex 1 Xcoordinate
    278.31,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    246.07,                   !- Vertex 2 Xcoordinate
    278.31,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    276.88,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    276.88,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1200hk410067d4-wall_0_156,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1200hk410067d4,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    272.07,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    272.07,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x82509g5hghaca5-wall_0_209,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x82509g5hghaca5,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.86,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    246.86,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    16;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02001f8j0047j3-wall_0_72,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x02001f8j0047j3,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.43,                   !- Vertex 1 Xcoordinate
    279.5,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    256.43,                   !- Vertex 2 Xcoordinate
    279.5,                    !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    256.43,                   !- Vertex 3 Xcoordinate
    283.73,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    256.43,                   !- Vertex 4 Xcoordinate
    283.73,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12500k41ah68d4-wall_0_210,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12500k41ah68d4,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    16,                       !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    272.07,                   !- Vertex 3 Ycoordinate
    16,                       !- Vertex 3 Zcoordinate
    267.64,                   !- Vertex 4 Xcoordinate
    272.07,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12002i83004e80-wall_0_95,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12002i83004e80,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    256.43,                   !- Vertex 1 Xcoordinate
    279.5,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    256.43,                   !- Vertex 2 Xcoordinate
    279.5,                    !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    279.01,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    279.01,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3140hc39g0h2hj-wall_0_386,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x3140hc39g0h2hj,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    251.8,                    !- Vertex 1 Xcoordinate
    273.55,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    254.22,                   !- Vertex 2 Xcoordinate
    273.55,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    254.22,                   !- Vertex 3 Xcoordinate
    273.55,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    251.8,                    !- Vertex 4 Xcoordinate
    273.55,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x42007a760078ig-wall_0_92,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x42007a760078ig,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    276.56,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    276.56,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    245.91,                   !- Vertex 3 Xcoordinate
    276.56,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    245.91,                   !- Vertex 4 Xcoordinate
    276.56,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3220762f00694e-wall_0_283,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x3220762f00694e,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    273.85,                   !- Vertex 1 Xcoordinate
    264.39,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    273.85,                   !- Vertex 2 Xcoordinate
    264.39,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    286.72,                   !- Vertex 3 Xcoordinate
    268.37,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    286.72,                   !- Vertex 4 Xcoordinate
    268.37,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31406b51g08e3b-wall_0_36,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x31406b51g08e3b,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    244.48,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    244.48,                   !- Vertex 2 Xcoordinate
    273.51,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    244.48,                   !- Vertex 3 Xcoordinate
    273.51,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    244.48,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3220762f00694e-wall_0_271,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x3220762f00694e,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    271.43,                   !- Vertex 1 Xcoordinate
    272.23,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    271.43,                   !- Vertex 2 Xcoordinate
    272.23,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    273.85,                   !- Vertex 3 Xcoordinate
    264.39,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    273.85,                   !- Vertex 4 Xcoordinate
    264.39,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12202834004ifg-wall_0_326,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x12202834004ifg,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    241.61,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    241.61,                   !- Vertex 2 Xcoordinate
    270.26,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    241.61,                   !- Vertex 3 Xcoordinate
    274.76,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    241.61,                   !- Vertex 4 Xcoordinate
    274.76,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1200hk410067d4-wall_n455,    !- Name
    Wall,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x1200hk410067d4,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    275.11,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    261.81,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    4.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31406b51g08e3b-face_0_12,    !- Name
    Ceiling,                  !- Surface Type
    Generic Roof,             !- Construction Name
    0x31406b51g08e3b,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    7,                        !- Number of Vertices
    241.59,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    241.59,                   !- Vertex 2 Xcoordinate
    273.51,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    244.48,                   !- Vertex 3 Xcoordinate
    273.51,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    244.48,                   !- Vertex 4 Xcoordinate
    272.75,                   !- Vertex 4 Ycoordinate
    12.2,                     !- Vertex 4 Zcoordinate
    246.86,                   !- Vertex 5 Xcoordinate
    272.75,                   !- Vertex 5 Ycoordinate
    12.2,                     !- Vertex 5 Zcoordinate
    246.86,                   !- Vertex 6 Xcoordinate
    283.46,                   !- Vertex 6 Ycoordinate
    12.2,                     !- Vertex 6 Zcoordinate
    246.86,                   !- Vertex 7 Xcoordinate
    285.36,                   !- Vertex 7 Ycoordinate
    12.2;                     !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12202834004ifg-face_0_260,    !- Name
    Ceiling,                  !- Surface Type
    Generic Roof,             !- Construction Name
    0x12202834004ifg,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    240.93,                   !- Vertex 1 Xcoordinate
    273.51,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    241.59,                   !- Vertex 2 Xcoordinate
    273.51,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    241.59,                   !- Vertex 3 Xcoordinate
    274.76,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    236.01,                   !- Vertex 4 Xcoordinate
    274.76,                   !- Vertex 4 Ycoordinate
    8.4,                      !- Vertex 4 Zcoordinate
    236.01,                   !- Vertex 5 Xcoordinate
    272.73,                   !- Vertex 5 Ycoordinate
    8.4,                      !- Vertex 5 Zcoordinate
    238.77,                   !- Vertex 6 Xcoordinate
    272.73,                   !- Vertex 6 Ycoordinate
    8.4,                      !- Vertex 6 Zcoordinate
    238.77,                   !- Vertex 7 Xcoordinate
    273.51,                   !- Vertex 7 Ycoordinate
    8.4,                      !- Vertex 7 Zcoordinate
    239.98,                   !- Vertex 8 Xcoordinate
    273.51,                   !- Vertex 8 Ycoordinate
    8.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x4220ff7k007k5i-face_0_360,    !- Name
    Roof,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x4220ff7k007k5i,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    252.86,                   !- Vertex 1 Xcoordinate
    286.73,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    252.73,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    254.22,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    256.72,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    8.4,                      !- Vertex 4 Zcoordinate
    261.81,                   !- Vertex 5 Xcoordinate
    285.36,                   !- Vertex 5 Ycoordinate
    8.4,                      !- Vertex 5 Zcoordinate
    261.81,                   !- Vertex 6 Xcoordinate
    283.46,                   !- Vertex 6 Ycoordinate
    8.4,                      !- Vertex 6 Zcoordinate
    261.81,                   !- Vertex 7 Xcoordinate
    276.88,                   !- Vertex 7 Ycoordinate
    8.4,                      !- Vertex 7 Zcoordinate
    262.62,                   !- Vertex 8 Xcoordinate
    285.84,                   !- Vertex 8 Ycoordinate
    8.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x42007a760078ig-face_0_402,    !- Name
    Ceiling,                  !- Surface Type
    Generic Roof,             !- Construction Name
    0x42007a760078ig,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    17,                       !- Number of Vertices
    241.74,                   !- Vertex 1 Xcoordinate
    276.56,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    244.6,                    !- Vertex 2 Xcoordinate
    276.56,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    246.07,                   !- Vertex 3 Xcoordinate
    278.31,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    246.12,                   !- Vertex 4 Xcoordinate
    278.8,                    !- Vertex 4 Ycoordinate
    4.2,                      !- Vertex 4 Zcoordinate
    246.26,                   !- Vertex 5 Xcoordinate
    280.42,                   !- Vertex 5 Ycoordinate
    4.2,                      !- Vertex 5 Zcoordinate
    246.31,                   !- Vertex 6 Xcoordinate
    280.99,                   !- Vertex 6 Ycoordinate
    4.2,                      !- Vertex 6 Zcoordinate
    246.56,                   !- Vertex 7 Xcoordinate
    283.73,                   !- Vertex 7 Ycoordinate
    4.2,                      !- Vertex 7 Zcoordinate
    246.71,                   !- Vertex 8 Xcoordinate
    285.36,                   !- Vertex 8 Ycoordinate
    4.2,                      !- Vertex 8 Zcoordinate
    238.71,                   !- Vertex 9 Xcoordinate
    285.36,                   !- Vertex 9 Ycoordinate
    4.2,                      !- Vertex 9 Zcoordinate
    238.71,                   !- Vertex 10 Xcoordinate
    283.56,                   !- Vertex 10 Ycoordinate
    4.2,                      !- Vertex 10 Zcoordinate
    237.69,                   !- Vertex 11 Xcoordinate
    283.56,                   !- Vertex 11 Ycoordinate
    4.2,                      !- Vertex 11 Zcoordinate
    236.29,                   !- Vertex 12 Xcoordinate
    283.56,                   !- Vertex 12 Ycoordinate
    4.2,                      !- Vertex 12 Zcoordinate
    236.01,                   !- Vertex 13 Xcoordinate
    283.56,                   !- Vertex 13 Ycoordinate
    4.2,                      !- Vertex 13 Zcoordinate
    236.01,                   !- Vertex 14 Xcoordinate
    276.56,                   !- Vertex 14 Ycoordinate
    4.2,                      !- Vertex 14 Zcoordinate
    236.36,                   !- Vertex 15 Xcoordinate
    276.56,                   !- Vertex 15 Ycoordinate
    4.2,                      !- Vertex 15 Zcoordinate
    237.35,                   !- Vertex 16 Xcoordinate
    276.56,                   !- Vertex 16 Ycoordinate
    4.2,                      !- Vertex 16 Zcoordinate
    238.82,                   !- Vertex 17 Xcoordinate
    276.56,                   !- Vertex 17 Ycoordinate
    4.2;                      !- Vertex 17 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12205d9g005hc6-face_0_228,    !- Name
    Ceiling,                  !- Surface Type
    Generic Roof,             !- Construction Name
    0x12205d9g005hc6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    246.86,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    246.86,                   !- Vertex 2 Xcoordinate
    283.46,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    250.64,                   !- Vertex 3 Xcoordinate
    283.46,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    251.56,                   !- Vertex 4 Xcoordinate
    283.46,                   !- Vertex 4 Ycoordinate
    8.4,                      !- Vertex 4 Zcoordinate
    251.73,                   !- Vertex 5 Xcoordinate
    283.46,                   !- Vertex 5 Ycoordinate
    8.4,                      !- Vertex 5 Zcoordinate
    251.73,                   !- Vertex 6 Xcoordinate
    285.36,                   !- Vertex 6 Ycoordinate
    8.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12002i83004e80-face_0_69,    !- Name
    Floor,                    !- Surface Type
    Generic Roof,             !- Construction Name
    0x12002i83004e80,         !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    279.01,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    258.04,                   !- Vertex 2 Xcoordinate
    279.35,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    256.63,                   !- Vertex 3 Xcoordinate
    279.48,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    256.43,                   !- Vertex 4 Xcoordinate
    279.5,                    !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    256.43,                   !- Vertex 5 Xcoordinate
    283.73,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    261.81,                   !- Vertex 6 Xcoordinate
    283.73,                   !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02204894004b09-face_0_411,    !- Name
    Floor,                    !- Surface Type
    Generic Roof,             !- Construction Name
    0x02204894004b09,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    236.01,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    238.71,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    238.71,                   !- Vertex 3 Xcoordinate
    283.56,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    237.69,                   !- Vertex 4 Xcoordinate
    283.56,                   !- Vertex 4 Ycoordinate
    4.2,                      !- Vertex 4 Zcoordinate
    236.29,                   !- Vertex 5 Xcoordinate
    283.56,                   !- Vertex 5 Ycoordinate
    4.2,                      !- Vertex 5 Zcoordinate
    236.01,                   !- Vertex 6 Xcoordinate
    283.56,                   !- Vertex 6 Ycoordinate
    4.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02002h4a0043dk-face_0_108,    !- Name
    Floor,                    !- Surface Type
    Generic Roof,             !- Construction Name
    0x02002h4a0043dk,         !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    256.41,                   !- Vertex 1 Xcoordinate
    272.75,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    256.41,                   !- Vertex 2 Xcoordinate
    277.37,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    258.67,                   !- Vertex 3 Xcoordinate
    277.16,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    258.67,                   !- Vertex 4 Xcoordinate
    276.97,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    258.67,                   !- Vertex 5 Xcoordinate
    275.4,                    !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    258.67,                   !- Vertex 6 Xcoordinate
    272.75,                   !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12205d9g005hc6-face_0_410,    !- Name
    Floor,                    !- Surface Type
    Generic Roof,             !- Construction Name
    0x12205d9g005hc6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    252.59,                   !- Vertex 1 Xcoordinate
    283.73,                   !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    252.86,                   !- Vertex 2 Xcoordinate
    286.73,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    246.88,                   !- Vertex 3 Xcoordinate
    287.27,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    246.71,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    4.2,                      !- Vertex 4 Zcoordinate
    246.56,                   !- Vertex 5 Xcoordinate
    283.73,                   !- Vertex 5 Ycoordinate
    4.2,                      !- Vertex 5 Zcoordinate
    251.51,                   !- Vertex 6 Xcoordinate
    283.73,                   !- Vertex 6 Ycoordinate
    4.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x31406b51g08e3b-face_0_363,    !- Name
    Floor,                    !- Surface Type
    Generic Roof,             !- Construction Name
    0x31406b51g08e3b,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    11,                       !- Number of Vertices
    244.48,                   !- Vertex 1 Xcoordinate
    273.51,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    244.48,                   !- Vertex 2 Xcoordinate
    273.53,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    241.61,                   !- Vertex 3 Xcoordinate
    273.51,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    241.61,                   !- Vertex 4 Xcoordinate
    274.76,                   !- Vertex 4 Ycoordinate
    8.4,                      !- Vertex 4 Zcoordinate
    241.59,                   !- Vertex 5 Xcoordinate
    274.76,                   !- Vertex 5 Ycoordinate
    8.4,                      !- Vertex 5 Zcoordinate
    241.59,                   !- Vertex 6 Xcoordinate
    276.56,                   !- Vertex 6 Ycoordinate
    8.4,                      !- Vertex 6 Zcoordinate
    244.6,                    !- Vertex 7 Xcoordinate
    276.56,                   !- Vertex 7 Ycoordinate
    8.4,                      !- Vertex 7 Zcoordinate
    246.07,                   !- Vertex 8 Xcoordinate
    278.31,                   !- Vertex 8 Ycoordinate
    8.4,                      !- Vertex 8 Zcoordinate
    246.86,                   !- Vertex 9 Xcoordinate
    278.23,                   !- Vertex 9 Ycoordinate
    8.4,                      !- Vertex 9 Zcoordinate
    246.86,                   !- Vertex 10 Xcoordinate
    272.75,                   !- Vertex 10 Ycoordinate
    8.4,                      !- Vertex 10 Zcoordinate
    244.48,                   !- Vertex 11 Xcoordinate
    272.77,                   !- Vertex 11 Ycoordinate
    8.4;                      !- Vertex 11 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x82509g5hghaca5-face_0_199,    !- Name
    Roof,                     !- Surface Type
    Generic Roof,             !- Construction Name
    0x82509g5hghaca5,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    246.86,                   !- Vertex 1 Xcoordinate
    277.81,                   !- Vertex 1 Ycoordinate
    18.91,                    !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    277.81,                   !- Vertex 2 Ycoordinate
    18.91,                    !- Vertex 2 Zcoordinate
    261.81,                   !- Vertex 3 Xcoordinate
    286.56,                   !- Vertex 3 Ycoordinate
    18.91,                    !- Vertex 3 Zcoordinate
    246.86,                   !- Vertex 4 Xcoordinate
    286.56,                   !- Vertex 4 Ycoordinate
    18.91;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x41405e66g07kbb-face_0_355,    !- Name
    Ceiling,                  !- Surface Type
    Generic Roof,             !- Construction Name
    0x41405e66g07kbb,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    251.73,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    246.86,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    246.86,                   !- Vertex 3 Xcoordinate
    283.46,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    251.73,                   !- Vertex 4 Xcoordinate
    283.46,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02503d3cdh4ff6-face_0_178,    !- Name
    Ceiling,                  !- Surface Type
    Generic Roof,             !- Construction Name
    0x02503d3cdh4ff6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    9,                        !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    269.06,                   !- Vertex 1 Ycoordinate
    18.14,                    !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    272.78,                   !- Vertex 2 Ycoordinate
    18.14,                    !- Vertex 2 Zcoordinate
    256.65,                   !- Vertex 3 Xcoordinate
    272.78,                   !- Vertex 3 Ycoordinate
    18.14,                    !- Vertex 3 Zcoordinate
    256.65,                   !- Vertex 4 Xcoordinate
    273.55,                   !- Vertex 4 Ycoordinate
    18.14,                    !- Vertex 4 Zcoordinate
    253.67,                   !- Vertex 5 Xcoordinate
    273.55,                   !- Vertex 5 Ycoordinate
    18.14,                    !- Vertex 5 Zcoordinate
    253.67,                   !- Vertex 6 Xcoordinate
    272.75,                   !- Vertex 6 Ycoordinate
    18.14,                    !- Vertex 6 Zcoordinate
    251.84,                   !- Vertex 7 Xcoordinate
    272.75,                   !- Vertex 7 Ycoordinate
    18.14,                    !- Vertex 7 Zcoordinate
    246.86,                   !- Vertex 8 Xcoordinate
    272.75,                   !- Vertex 8 Ycoordinate
    18.14,                    !- Vertex 8 Zcoordinate
    246.86,                   !- Vertex 9 Xcoordinate
    269.06,                   !- Vertex 9 Ycoordinate
    18.14;                    !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02503d3cdh4ff6-face_0_334,    !- Name
    Floor,                    !- Surface Type
    Generic Roof,             !- Construction Name
    0x02503d3cdh4ff6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    7,                        !- Number of Vertices
    251.84,                   !- Vertex 1 Xcoordinate
    271.67,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    251.84,                   !- Vertex 2 Xcoordinate
    270.43,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    251.84,                   !- Vertex 3 Xcoordinate
    270.26,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    246.86,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    12.2,                     !- Vertex 4 Zcoordinate
    246.86,                   !- Vertex 5 Xcoordinate
    272.75,                   !- Vertex 5 Ycoordinate
    12.2,                     !- Vertex 5 Zcoordinate
    251.8,                    !- Vertex 6 Xcoordinate
    272.75,                   !- Vertex 6 Ycoordinate
    12.2,                     !- Vertex 6 Zcoordinate
    251.84,                   !- Vertex 7 Xcoordinate
    272.75,                   !- Vertex 7 Ycoordinate
    12.2;                     !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x42007a760078ig-face_0_68,    !- Name
    Floor,                    !- Surface Type
    Generic Roof,             !- Construction Name
    0x42007a760078ig,         !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    9,                        !- Number of Vertices
    245.91,                   !- Vertex 1 Xcoordinate
    276.56,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    236.01,                   !- Vertex 2 Xcoordinate
    276.56,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    236.01,                   !- Vertex 3 Xcoordinate
    285.36,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    246.71,                   !- Vertex 4 Xcoordinate
    285.36,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    246.56,                   !- Vertex 5 Xcoordinate
    283.73,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    246.26,                   !- Vertex 6 Xcoordinate
    280.42,                   !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    246.23,                   !- Vertex 7 Xcoordinate
    280.07,                   !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    246.1,                    !- Vertex 8 Xcoordinate
    278.62,                   !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    246.07,                   !- Vertex 9 Xcoordinate
    278.31,                   !- Vertex 9 Ycoordinate
    0;                        !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12205d9g005hc6-face_0_233,    !- Name
    Ceiling,                  !- Surface Type
    Generic Roof,             !- Construction Name
    0x12205d9g005hc6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    252.73,                   !- Vertex 1 Xcoordinate
    285.36,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    251.73,                   !- Vertex 2 Xcoordinate
    285.36,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    251.73,                   !- Vertex 3 Xcoordinate
    283.46,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    251.56,                   !- Vertex 4 Xcoordinate
    283.46,                   !- Vertex 4 Ycoordinate
    8.4,                      !- Vertex 4 Zcoordinate
    250.64,                   !- Vertex 5 Xcoordinate
    283.46,                   !- Vertex 5 Ycoordinate
    8.4,                      !- Vertex 5 Zcoordinate
    246.86,                   !- Vertex 6 Xcoordinate
    283.46,                   !- Vertex 6 Ycoordinate
    8.4,                      !- Vertex 6 Zcoordinate
    246.86,                   !- Vertex 7 Xcoordinate
    280.94,                   !- Vertex 7 Ycoordinate
    8.4,                      !- Vertex 7 Zcoordinate
    252.29,                   !- Vertex 8 Xcoordinate
    280.45,                   !- Vertex 8 Ycoordinate
    8.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x3220762f00694e-face_0_53,    !- Name
    Floor,                    !- Surface Type
    Generic Roof,             !- Construction Name
    0x3220762f00694e,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    15,                       !- Number of Vertices
    271.68,                   !- Vertex 1 Xcoordinate
    272.3,                    !- Vertex 1 Ycoordinate
    4.2,                      !- Vertex 1 Zcoordinate
    271.43,                   !- Vertex 2 Xcoordinate
    272.23,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    273.85,                   !- Vertex 3 Xcoordinate
    264.39,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    286.72,                   !- Vertex 4 Xcoordinate
    268.37,                   !- Vertex 4 Ycoordinate
    4.2,                      !- Vertex 4 Zcoordinate
    285.53,                   !- Vertex 5 Xcoordinate
    272.24,                   !- Vertex 5 Ycoordinate
    4.2,                      !- Vertex 5 Zcoordinate
    285.26,                   !- Vertex 6 Xcoordinate
    273.1,                    !- Vertex 6 Ycoordinate
    4.2,                      !- Vertex 6 Zcoordinate
    285.16,                   !- Vertex 7 Xcoordinate
    273.44,                   !- Vertex 7 Ycoordinate
    4.2,                      !- Vertex 7 Zcoordinate
    284.61,                   !- Vertex 8 Xcoordinate
    273.27,                   !- Vertex 8 Ycoordinate
    4.2,                      !- Vertex 8 Zcoordinate
    285.79,                   !- Vertex 9 Xcoordinate
    269.45,                   !- Vertex 9 Ycoordinate
    4.2,                      !- Vertex 9 Zcoordinate
    285.08,                   !- Vertex 10 Xcoordinate
    269.23,                   !- Vertex 10 Ycoordinate
    4.2,                      !- Vertex 10 Zcoordinate
    279.71,                   !- Vertex 11 Xcoordinate
    267.56,                   !- Vertex 11 Ycoordinate
    4.2,                      !- Vertex 11 Zcoordinate
    275,                      !- Vertex 12 Xcoordinate
    266.11,                   !- Vertex 12 Ycoordinate
    4.2,                      !- Vertex 12 Zcoordinate
    274.78,                   !- Vertex 13 Xcoordinate
    266.82,                   !- Vertex 13 Ycoordinate
    4.2,                      !- Vertex 13 Zcoordinate
    273.2,                    !- Vertex 14 Xcoordinate
    271.94,                   !- Vertex 14 Ycoordinate
    4.2,                      !- Vertex 14 Zcoordinate
    272.96,                   !- Vertex 15 Xcoordinate
    272.7,                    !- Vertex 15 Ycoordinate
    4.2;                      !- Vertex 15 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x12202834004ifg-face_0_232,    !- Name
    Ceiling,                  !- Surface Type
    Generic Roof,             !- Construction Name
    0x12202834004ifg,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    9,                        !- Number of Vertices
    241.61,                   !- Vertex 1 Xcoordinate
    270.26,                   !- Vertex 1 Ycoordinate
    8.4,                      !- Vertex 1 Zcoordinate
    241.61,                   !- Vertex 2 Xcoordinate
    273.51,                   !- Vertex 2 Ycoordinate
    8.4,                      !- Vertex 2 Zcoordinate
    241.59,                   !- Vertex 3 Xcoordinate
    273.51,                   !- Vertex 3 Ycoordinate
    8.4,                      !- Vertex 3 Zcoordinate
    240.93,                   !- Vertex 4 Xcoordinate
    273.51,                   !- Vertex 4 Ycoordinate
    8.4,                      !- Vertex 4 Zcoordinate
    239.98,                   !- Vertex 5 Xcoordinate
    273.51,                   !- Vertex 5 Ycoordinate
    8.4,                      !- Vertex 5 Zcoordinate
    238.77,                   !- Vertex 6 Xcoordinate
    273.51,                   !- Vertex 6 Ycoordinate
    8.4,                      !- Vertex 6 Zcoordinate
    238.77,                   !- Vertex 7 Xcoordinate
    272.73,                   !- Vertex 7 Ycoordinate
    8.4,                      !- Vertex 7 Zcoordinate
    236.01,                   !- Vertex 8 Xcoordinate
    272.73,                   !- Vertex 8 Ycoordinate
    8.4,                      !- Vertex 8 Zcoordinate
    236.01,                   !- Vertex 9 Xcoordinate
    270.26,                   !- Vertex 9 Ycoordinate
    8.4;                      !- Vertex 9 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x02503d3cdh4ff6-face_0_317,    !- Name
    Ceiling,                  !- Surface Type
    Generic Roof,             !- Construction Name
    0x02503d3cdh4ff6,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    248.06,                   !- Vertex 1 Xcoordinate
    277.81,                   !- Vertex 1 Ycoordinate
    17.37,                    !- Vertex 1 Zcoordinate
    248.06,                   !- Vertex 2 Xcoordinate
    269.06,                   !- Vertex 2 Ycoordinate
    17.37,                    !- Vertex 2 Zcoordinate
    246.86,                   !- Vertex 3 Xcoordinate
    269.06,                   !- Vertex 3 Ycoordinate
    17.37,                    !- Vertex 3 Zcoordinate
    246.86,                   !- Vertex 4 Xcoordinate
    270.26,                   !- Vertex 4 Ycoordinate
    17.37,                    !- Vertex 4 Zcoordinate
    246.86,                   !- Vertex 5 Xcoordinate
    272.75,                   !- Vertex 5 Ycoordinate
    17.37,                    !- Vertex 5 Zcoordinate
    246.86,                   !- Vertex 6 Xcoordinate
    277.81,                   !- Vertex 6 Ycoordinate
    17.37;                    !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x0140e05jg0464j-face_0_424,    !- Name
    Ceiling,                  !- Surface Type
    Generic Roof,             !- Construction Name
    0x0140e05jg0464j,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    262.54,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    12.2,                     !- Vertex 1 Zcoordinate
    267.64,                   !- Vertex 2 Xcoordinate
    275.11,                   !- Vertex 2 Ycoordinate
    12.2,                     !- Vertex 2 Zcoordinate
    267.64,                   !- Vertex 3 Xcoordinate
    278.91,                   !- Vertex 3 Ycoordinate
    12.2,                     !- Vertex 3 Zcoordinate
    262.54,                   !- Vertex 4 Xcoordinate
    278.91,                   !- Vertex 4 Ycoordinate
    12.2;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x2200hg6400b393-face_0_71,    !- Name
    Floor,                    !- Surface Type
    Generic Roof,             !- Construction Name
    0x2200hg6400b393,         !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    25,                       !- Number of Vertices
    261.81,                   !- Vertex 1 Xcoordinate
    275.11,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    261.81,                   !- Vertex 2 Xcoordinate
    279.01,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    258.04,                   !- Vertex 3 Xcoordinate
    279.35,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    256.63,                   !- Vertex 4 Xcoordinate
    279.48,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    256.43,                   !- Vertex 5 Xcoordinate
    279.5,                    !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    253.19,                   !- Vertex 6 Xcoordinate
    279.8,                    !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    251.77,                   !- Vertex 7 Xcoordinate
    279.92,                   !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    251.51,                   !- Vertex 8 Xcoordinate
    279.95,                   !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    251.23,                   !- Vertex 9 Xcoordinate
    279.97,                   !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    249.82,                   !- Vertex 10 Xcoordinate
    280.1,                    !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    246.31,                   !- Vertex 11 Xcoordinate
    280.42,                   !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    246.26,                   !- Vertex 12 Xcoordinate
    280.42,                   !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    246.23,                   !- Vertex 13 Xcoordinate
    280.07,                   !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    246.1,                    !- Vertex 14 Xcoordinate
    278.62,                   !- Vertex 14 Ycoordinate
