<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with EnergyPlus" MadCap:medium="non-print" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>EnergyPlus Input Files</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h2>EnergyPlus Input Files</h2>
        <p>These input files are utilized for the coupling process to coordinate the transfer of data during the co-simulation between EnergyPlus and CONTAM via the ContamFMU.dll. These files can be created using the CONTAM3DExportTool, but their contents are provided here.</p>
        <p><b>&lt;project&gt;.vef</b>
        </p>
        <p>This <i>variable exchange file</i> is used by ContamFMU.dll to coordinate data exchange information at the beginning of a co-simulation run. This file will contain a list of variables that are to be exchanged during co-simulation. The number and types of variables will depend on the contents of the CONTAM project file.</p>
        <p>In the following material individual variables are briefly described. Units are indicated within brackets, [ ]. The type of variable is in parentheses.
</p>
        <p><span style="font-family: 'Courier New';">(I)</span> <![CDATA[ ]]>= integer value,</p>
        <p><![CDATA[ ]]><span style="font-family: 'Courier New';">(R)</span> <![CDATA[ ]]>= real/decimal value, </p>
        <p><span style="font-family: 'Courier New';">(char)</span> = single character</p>
        <p><span style="font-family: 'Courier New';">(string)</span> = string of characters</p>
        <p class="SubHeading1">File Format:</p>
        <p class="NormalItalic" style="color: #a52a2a;">The first line is a file header indicates file type, version information and logging level.<br /><code>log_level</code> can be set between 0 and 3 to provided increasing levels of data exchange information to the ContamFMU.log file:</p>
        <p class="codeindent" style="color: #a52a2a;">VariableExchangeFile 1.0 fmi log_levl</p>
        <p class="NormalItalic">The second line provides the number of variables being exchanged:</p>
        <p class="codeindent">nvariables (I)</p>
        <p><i><i>Each line will provide information related to a single variable to be exchanged during co-simulation:&#160;</i></i>
        </p>
        <p class="codeindent">input/output indicator <span style="color: #008000;">// (char) “I” for input to ContamX or “O” for output to ContamX.</span></p>
        <p class="codeindent">variable identification <span style="color: #008000;">// (string) - This identifier is used to ensure the variables</span><br style="color: #008000;" /><span style="color: #008000;">// match those of the modelDescription.xml file. The order of these variables must</span><br style="color: #008000;" /><span style="color: #008000;">// match those in the xml file to ensure that EnergyPlus (the FMI master algorithm)</span><br style="color: #008000;" /><span style="color: #008000;">// can match the inputs and outputs with the slave process, ContamFMU.dll</span></p>
        <p class="codeindent"><code>variable type <span style="color: #008000;">// (string) A three character abbreviation that indicates the type of</span><br style="color: #008000;" /><span style="color: #008000;">// data that follows.</span></code> <![CDATA[ ]]></p>
        <p class="codeindent"><code>variable data</code> <![CDATA[ ]]><span style="color: #008000;">// This information depends on the </span><code style="color: #008000;">type</code><span style="color: #008000;"> as described below.</span></p>
        <p class="NormalItalic">&#160;</p>
        <p class="NormalItalic">Type strings and related data (for both FMI and Type98):</p>
        <ul>
            <li value="1"><code>wat</code> – <i>ambient temperature</i>. <code>WTH_AmbientTemp</code></li>
            <li value="2"><code>wbp</code> – <i>barometric pressure</i><i></i>. <code>WTH_BarometricPressure</code></li>
            <li value="3"><code>wws</code> – <i>wind speed</i>. <code>WTH_WindSpeed</code></li>
            <li value="4"><code>wwd</code> – <i>wind direction</i>. <code>WTH_WindDirection</code></li>
            <li class="CW2" value="5"><code>whr</code> – <i>humidity ratio</i>. <code>WTH_HumidityRatio</code></li>
            <li value="6"><code>zti</code> – <i>zone temperature input [C]</i><i></i>, <code>TAIR_&lt;lev_nr&gt;_&lt;zone_name&gt; lev_nr zone_name</code></li>
            <li class="CW2" value="7"><code>zhr</code> – <i>zone humidity ratio [kg/kg]</i><i></i>, <code>HRAIR_&lt;lev_nr&gt;_&lt;zone_name&gt; lev_nr zone_name</code></li>
            <li value="8"><code>mix</code> – <i>interzone airflow rate</i>. <code>MIX_&lt;lev_from&gt;_&lt;zone_from&gt;_&lt;lev_to&gt;_&lt;zone_to&gt; lev_from zone_from lev_to zone_to</code></li>
            <li value="9"><code>inf</code> – <i>infiltration airflow rate []</i>. <code>INFIL_&lt;lev_nr&gt;_&lt;zone_name&gt; lev_nr zone_name</code></li>
            <li value="10"><code>ahs</code> – <i>air handling system supply air terminal</i> (input to ContamX). <code>AHS_supply_&lt;lev_nr&gt;_&lt;zone_name&gt; lev_nr zone_name ahs_nr</code></li>
            <li value="11"><code>ahr</code> – <i>air handling system return air terminal</i> (input to ContamX). <code>AHS_return_&lt;lev_nr&gt;_&lt;zone_name&gt; lev_nr zone_name ahs_nr</code></li>
            <li class="CW2" value="12"><code>ahrp</code> – <i>air handling system plenum return air terminal</i> (input to ContamX). <code>AHS_return_&lt;lev_nr&gt;_&lt;zone_name&gt; lev_nr zone_name ahs_nr path_nr</code></li>
            <li value="13"><code>exh</code> – <i>exhaust-only air handling system return air terminal</i> (input to ContamX). <code>AHS_exhaust_&lt;lev_nr&gt;_&lt;zone_name&gt; lev_nr zone_name ahs_nr</code></li>
            <li value="14"><code>hvs</code> – <i>energy recovery ventilator air handling system supply air terminal</i> (input to ContamX). <code>AHS_supply_&lt;lev_nr&gt;_&lt;zone_name&gt; lev_nr zone_name ahs_nr</code></li>
            <li value="15"><code>hvr</code> – <i>energy recovery ventilator air handling system return air terminal</i> (input to ContamX). <code>AHS_supply_&lt;lev_nr&gt;_&lt;zone_name&gt; lev_nr zone_name ahs_nr</code></li>
            <li value="16"><code>poa</code> – <i>air handling system percent outdoor air</i> (input to ContamX). <code>PCTOA_&lt;AHS_name&gt; ahs_name</code></li>
            <li value="17"><code>cti</code> – <i>control input</i><i></i>. <code>CTRL_I_&lt;name&gt; &lt;name&gt;</code></li>
            <li value="18"><code>cto</code> – <i>control output</i>. <code>CTRL_O_&lt;name&gt; &lt;name&gt;</code></li>
        </ul>
        <p><b>modelDescription.xml</b>
        </p>
        <p>This file is used by the EnergyPlus co-simulation master algorithm to coordinate data exchange. The general requirements of its content is defined by the FMI for co-simulation specification [<a href="../IDH_References.htm#REF_MODELISAR_2010">MODELISAR 2010a</a>, <a href="../IDH_References.htm#REF_MODELISAR_2010b">MODELISAR 2010b</a>]. The unique variable names will be used as <i>FunctionalMockupUnitImport</i> objects within EnergyPlus.</p>
        <p class="NormalCW2">The order in which variables appear in the VEF file must match the Value Reference numbers in the XML file. The names of the variables are not required to match.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>