<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Appendix A - PRJ File Format" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Section 19: Duct Segments</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5>Section 19: Duct Segments</h5>
        <p>Duct data are read by the duct_read( ) function and saved by the duct_save( ) function. The data are stored in the DCT_DSC structures that are defined in contam.h for ContamW and simdat.h for ContamX.</p>
        <p class="NormalItalic">The duct segment section starts with: </p>
        <p class="code">_ndct // number of ducts (<span style="color: red;">IX</span>)</p>
        <p class="NormalItalic">This is followed by a data header comment line and then data for all _ndct ducts.</p>
        <p class="NormalItalic">For each duct the data line includes:</p>
        <p class="code">nr // duct number (<span style="color: red;">IX</span>); in order from 1 to _ndct</p>
        <p class="code">flags // duct flag values (I2)</p>
        <p class="code">pjn // junction n index (<span style="color: red;">IX</span>); converted to pointer</p>
        <p class="code">pjm // junction m index (<span style="color: red;">IX</span>); converted to pointer </p>
        <p class="code">pe // duct flow element index (<span style="color: red;">IX</span>); converted to pointer</p>
        <p class="code">pf // filter index (<span style="color: red;">IX</span>); converted to pointer</p>
        <p class="code">ps // schedule index (<span style="color: red;">IX</span>); converted to pointer</p>
        <p class="code">pc // control node index (<span style="color: red;">IX</span>); converted to pointer</p>
        <p class="code">dir // positive flow direction on sketchpad (U1) {W}</p>
        <p class="code">length // length of the duct segment [m] (R4)</p>
        <p class="code">Ain // flow area at inlet end [m^2] - future (R4)</p>
        <p class="code">Aout // flow area at outlet end [m^2] - future (R4)</p>
        <p class="code">sllc // sum of local loss coefficients (R4)</p>
        <p class="code">color // icon color (I2) {W} {Contam 2.4}</p>
        <p class="code">u_L // units for length (I2) {W}</p>
        <p class="code">u_A // units for flow area (I2) {W}</p>
        <p class="code">vf_type // 0=no value file, 1=use cvf, 2=use dvf (I2)  {CONTAM 3.2}</p>
        <p class="codeCw2">vf_node_name[NAMELEN] // value file node name (I1)  {CONTAM 3.2}</p>
        <p class="NormalItalic">The duct segment section is terminated with:</p>
        <p class="code">-999</p>
        <p class="code">&#160;</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>