<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Appendix A - PRJ File Format" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Section 6: Wind Pressure Profiles</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5>Section 6: Wind Pressure Profiles</h5>
        <p>Wind pressure profile data are read by the wind_read( ) function and saved by the wind_save( ) function. The data are stored in the WIND_PF structures that are defined in contam.h for ContamW and simdat.h for ContamX.</p>
        <p class="NormalItalic">The wind pressure profiles section starts with: </p>
        <p class="code">_nwpf // number of wind pressure profiles (<span style="color: red;">IX</span>)</p>
        <p class="NormalItalic">This is followed by a data header comment line and then data for all _nwpf profiles.</p>
        <p class="NormalItalic">For each wind pressure profile the first data line includes:</p>
        <p class="codeindent">nr // profile number (<span style="color: red;">IX</span>); in order from 1 to _nwpf</p>
        <p class="codeindent">npts // number of data points (I2)</p>
        <p class="codeindent">type // 1 = linear; 2 = cubic spline; 3 = trigonometric (I2)</p>
        <p class="codeindent">name[] // schedule name (I1) {W}</p>
        <p class="NormalItalic">and the second line has:</p>
        <p class="codeindent">desc[] // profile description (I1) {W} may be blank</p>
        <p class="NormalIndentItalic">This is followed by a line for each of the npts data points that are used to compute the cubic spline or trigonometric coefficients for wind pressure profiles:</p>
        <p class="code">&#160;&#160;azm[] // wind azimuth value {R4} [degrees]</p>
        <p class="code">&#160;&#160;coef[] // normalized wind pressure coefficients {R4} [-]</p>
        <p class="NormalItalic">The section is terminated with:</p>
        <p class="code">-999 // used to check for a read error in the above data</p>
        <p class="code">&#160;</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>