<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Zones|Defining Zones|Zone Properties" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Contaminant Data</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../ehlpdhtm.js">
        </script>
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h4><a name="kanchor28"></a>Zone – Contaminant Properties</h4>
        <p>These are the contaminant-related properties of a zone. Contaminants must be defined prior to defining contaminant data for a zone. To define contaminants, select <span style="font-weight: bold;text-decoration: underline;">D</span><span style="font-weight: bold;">ata</span> then <span style="font-weight: bold;text-decoration: underline;">C</span><span style="font-weight: bold;">ontaminants…</span> from the main program menu.</p>
        <p><span style="font-weight: bold;">Zone Name:</span> This is the symbolic name of the zone as entered on the Zone Data property page.</p>
        <p><span style="font-weight: bold;">Contaminant Concentrations:</span> Select <span style="font-style: italic;">variable</span> or <span style="font-style: italic;">constant</span>. Typically you would set this to <span style="font-style: italic;">variable</span> and allow ContamX to calculate the contaminant concentration within the zone during simulation. However, you may wish to set this to <span style="font-style: italic;">constant</span> as a means of creating a simple contaminant source within a zone. If you set this to <span style="font-style: italic;">constant</span><a name="kanchor29"></a>, the zone concentrations will begin and remain at the values you set for the <i>Initial Concentrations</i> below.</p>
        <p><span style="font-weight: bold;">Initial Concentration:</span> Select a contaminant from the list and enter the <span style="font-style: italic;"><a name="kanchor30"></a>Initial concentrations of selected contaminant</span> for dynamic (transient) simulations. Note that only those species you’ve selected to be contaminants (to use during simulation) appear in the list. If a species for which you wish to set an initial concentration does not appear in the list you must set the "Use in simulation" property of the corresponding species to be true (See <a href="../Contaminants/IDH_UsingContaminants_Creating_Contaminants.htm">Creating Species and Contaminants</a>). You can reset these initial values through the Run Control Properties of the <a href="../Simulation/IDH_UsingSIM_Simulation_Parameters.htm">Simulation Parameters</a>.</p>
        <p><span style="font-weight: bold;">IMPORTANT:</span> Changing the number of contaminants, i.e. those species used in the simulation, will reset the <span style="font-style: italic;">initial concentrations</span> of all zones to the default concentrations as defined via <a href="../Contaminants/IDH_UsingContaminants_SpeciesProperties.htm" title="Species Properties" alt="Species Properties">Species Properties</a>. You can reset all of these concentrations via the Run Control Properties as indicated above or individually here.</p>
        <p><span style="font-weight: bold;">Sum of Non-trace Initial Concentrations:</span> This value is provided as a check for you to insure that you input a reasonable set of initial values when using <span style="font-style: italic;"><a name="kanchor31"></a>non-trace contaminants</span>. This value should be close to 1.0.</p>
        <p><span style="font-weight: bold;">Kinetic Reactions:</span> If there are previously defined <a href="../Contaminants/IDH_KINETIC_REACTION.htm">kinetic reactions</a> within the current project, you may select one from the list of names. Click the "New Reaction" button to define a new kinetic reaction. To view or modify existing kinetic reaction data click the "Edit Reaction" button. Setting this field to &lt;none&gt; indicates no reactions in the zone. You can also import kinetic reactions from a contaminant-related library file (See <a href="../Library/IDH_UsingLibs_Working_with_Data_and_Libraries.htm">Working with Data and Libraries</a>).</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>