<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Simple Air-Handling Systems|Air-Handling System Properties" MadCap:medium="non-print" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Air handling System AHS Properties</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5>Air-handling System - AHS Properties</h5>
        <p><span style="font-weight: bold;">System Name:</span> The name used to identify the Air-handling System. Air-handling system names must be unique.</p>
        <p><span style="font-weight: bold;">Minimum OA Flow:</span> This is the minimum <span style="font-style: italic;">outdoor air </span>introduced into the AHS <span style="font-style: italic;">supply</span> flow. If the sum of the <span style="font-style: italic;">return</span> flows plus the <span style="font-style: italic;">minimum outside airflow</span> exceeds the total supply flow then the excess return air is exhausted. Similarly if the return flow plus the minimum outdoor airflow do not sum to the supply flow then outdoor air is brought in to make up the difference.
        </p>
        <p class="NormalCW2"><span style="font-weight: bold;">Color:  </span>Set the color of the icon. This allows you to distinguish different icons on the SketchPad. Activate display of icon colors via the <b><u>V</u>iew -&gt; Icon <u>C</u>oloring</b> menu item.</p>
        <p><span style="font-weight: bold;">Outdoor Air Intake Location:</span> These are the absolute X, Y and Z coordinates and units that define the location of the outdoor air intake of the selected air handling system. These values are required when using a <span style="font-style: italic;">Wind Pressure and Contaminant (WPC)</span> file (see <a href="../Weather/IDH_UsingWPC_WorkingWithWPCFiles.htm">Working with WPC Files</a>).</p>
        <p><span style="font-weight: bold;">NOTE:</span> You must first check either the <span style="font-style: italic;">Wind Pressures</span> or <span style="font-style: italic;">Contaminant Concentrations</span> check boxes on the <span style="font-style: italic;">Wind Pressure and Contaminants (WPC) File Parameters</span> dialog box to be able to access these coordinate input fields (see <a href="../Weather/IDH_UsingWPC_WPC_Usage_Parameters.htm">Create WPC File Dialog</a>).
        </p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>