<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Simple Air-Handling Systems|Air-Handling System Properties" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Supply and Return Point - Schedule Properties</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5>Supply and Return Point - Schedule Properties</h5>
        <p><span style="font-weight: bold;">Schedule:</span> You can associate a schedule with the supply/return point to control the fraction of the design airflow rate that flows to/from the zone in which the supply/return point is located according to the time of day and day of the week.
        </p>
        <p class="NormalIndent"><span style="font-weight: bold;">Description</span>: Field that shows a more detailed description of the specific schedule if entered by the user. You can modify this description by pressing the "Edit Schedule" button next to the description field and then changing the description field for the schedule.
        </p>
        <p class="NormalIndent"><span style="font-weight: bold;">Name</span>: This drop-down box contains the names of all previously created schedules. The schedule selected from this box will define the behavior of the specific supply/return system being modified.
</p>
        <p><span style="font-weight: bold;">CVF/DVF Control:</span> <![CDATA[ ]]>Values from either a CVF or DVF file can be used in place of the above Schedule  (read about CVF and DVF controls in the            <![CDATA[ ]]><a href="../Controls/IDH_UsingControls_ControlElementTypes.htm">Control Element Types</a> section). This enables using these control element types without having to draw/define an associated control network. The associated radio buttons "Use Neither", "Use CVF" and "Use DVF" are used to select the desired control method. Select the heading name from the associated "Name" drop-down box that will display the headings of either the CVF or DVF file as per the aforementioned radio button selection. </p>
        <p><span style="font-weight: bold;">Control Status:</span> <![CDATA[ ]]>This will display the current method of control: Schedule, direct CVF, direct DVF or Control Network. If an actuator of a control network on the SketchPad is associated with the scheduled item then it will take precedence over the Schedule and CVF/DVF Control. If either the "Use CVF" or "Use DVF" radio button is selected then CVF or DVF will take precedence over an associated schedule.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>