<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Simple Air-Handling Systems|Air-Handling System Properties" MadCap:medium="non-print" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Supply Return Point System Properties</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5>Supply and Return Point - System Properties</h5>
        <p><span style="font-weight: bold;">Design Flow Rate: </span>Enter the design maximum airflow rate for the supply or return.
        </p>
        <p class="NormalCW2"><span style="font-weight: bold;">Color:  </span>Set the color of the icon. This allows you to distinguish different icons on the SketchPad. You will need to set the Icon Coloring from the View menu to reveal non-default colors.</p>
        <p><span style="font-weight: bold;">AHS: </span>You must associate each supply and return point with an existing simple air-handling system.
        </p>
        <p class="NormalIndent"><span style="font-weight: bold;">Name: </span>This drop-down box contains the names of all previously created Air-handling Systems. The AHS selected from this box will define the behavior of the specific supply/return system being modified. Once an existing AHS is selected it may be edited by pressing the "Edit AHS" button.
        </p>
        <p class="NormalIndent"><span style="font-weight: bold;">Description: </span>Displays the description of the currently selected Simple AHS.
        </p>
        <p><span style="font-weight: bold;">Location: </span>These are the X, Y and RelHeight (Z) coordinates and units for the selected supply/return point. X and Y are absolute coordinates and RelHeight is relative to the level on which the supply/return point is located.
            </p>
        <p>These values are required for any supply/return point that is located within a <i>1D convection/diffusion zone</i> (see <a href="../Zones/IDH_PP_ZONEPARMS2_CFD.htm">1D Zone Data</a>). These coordinates will be verified by ContamW against the axis of the 1D zone in which it is located. This verification will be performed automatically when you select either the <span style="font-weight: bold;text-decoration: underline;">R</span><span style="font-weight: bold;">un Simulation</span><span> or </span><span style="font-weight: bold;">Create a Contam</span><span style="font-weight: bold;text-decoration: underline;">X</span><span style="font-weight: bold;"> Input File</span><span> command from the </span><span style="font-weight: bold;text-decoration: underline;">S</span><span style="font-weight: bold;">imulation</span> menu.
            </p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>