<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Working with Simple Air—handling Systems</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h2>Working with Simple Air-handling Systems</h2>
        <p>The <span style="font-style: italic;">simple air-handling system</span> (AHS) provides a convenient means of incorporating an air-handling system into a building without having to draw and define an entire duct system. Each simple air-handling system consists of two implicit airflow nodes or zones (<span style="color: black;font-style: italic;">supply</span> and <span style="color: black;font-style: italic;">return</span> sub-systems), three implicit flow paths (<span style="color: black;font-style: italic;">recirculation</span>, <span style="color: black;font-style: italic;">outdoor</span>, and <span style="color: black;font-style: italic;">exhaust</span>), and multiple <span style="color: black;font-style: italic;">zone supplies</span> (inlets to zones) and <span style="color: black;font-style: italic;">zone </span><span style="color: black;font-style: italic;">return</span><span style="color: black;font-style: italic;">s</span> (outlets from zones) that you can place within zones throughout the building. You specify the airflow rates of each <span style="color: black;font-style: italic;">supply</span> and <span style="color: black;font-style: italic;">return</span> point. <span style="color: black;font-style: italic;">Simple air-handling systems</span> do not require you to associate both zone supplies and zone returns with them. You may use the <span style="color: black;font-style: italic;">simple air-handling system</span> to only supply outdoor (ambient) air to a building or to only exhaust air from the building. The following figure shows a schematic representation of a simple air-handling system.</p>
        <p>
            <img src="../../image/AHS_Schematic.gif" border="0" height="344" width="592" alt="image\AHS_Schematic.gif" />
        </p>
        <p class="SubHeading1">Determination of System Airflows</p>
        <p>ContamX determines the airflows rates associated with each air-handling system according to the following algorithm. More detailed explanations for the values that you must input for this algorithm are explained in the <a href="IDH_UsingAHS_Defining_Air_Handling_Systems.htm">Defining Air-handling Systems</a> section that follows.</p>
        <p>First, all of the user-defined supply (supply air to the zones) and return (return air from the zones) airflow (mass) rates are summed.</p>
        <p><span style="font-family: 'Symbol';">S</span><span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">s</span> <![CDATA[ ]]><![CDATA[ ]]><span style="font-family: 'Symbol';">º</span> the sum of all supplies</p>
        <p><span style="font-family: 'Symbol';">S</span><span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">ret</span> <![CDATA[ ]]><![CDATA[ ]]><span style="font-family: 'Symbol';">º</span> the sum of all returns</p>
        <p>The amount of outdoor air that the system requires is then determined by</p>
        <p><span style="font-style: italic;">W'</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">o</span> = max( <span style="font-style: italic;">f</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">o</span>·<span style="font-family: 'Symbol';">S</span><span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">s</span>, min(<span style="font-family: 'Symbol';">S</span><span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">s</span>, <span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">o_min</span> ) ), </p>
        <p>where,&#160;<span style="font-style: italic;">f</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">o</span> <![CDATA[ ]]><![CDATA[ ]]><span style="font-family: 'Symbol';">º</span> the fraction outdoor air = <span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">o</span>/<span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">s</span></p>
        <p>You input this parameter as the <span style="font-style: italic;">Outside Air Schedule</span> of a simple air handling system (See Air Handling System – AHS Properties), and</p>
        <p><span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">o_min</span> <![CDATA[ ]]><![CDATA[ ]]><span style="font-family: 'Symbol';">º</span> the "minimum outdoor airflow" parameter that you input.</p>
        <p>The rate at which air is recirculated via the implicit recirculation flow path, <span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">rec</span>, is determined by </p>
        <p><span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">rec</span>  = min(<span style="font-family: 'Symbol';">S</span><span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">ret</span>, <span style="font-family: 'Symbol';">S</span><span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">s</span> - <span style="font-style: italic;">W'</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">o </span>).</p>
        <p>The rate at which outdoor air is brought in by the system via the implicit outdoor airflow path, <span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">o</span>, is determined by</p>
        <p><span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">o</span> = <span style="font-family: 'Symbol';">S</span><span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">s</span><span style="vertical-align: sub;font-size: 10pt;"> <![CDATA[ ]]></span>- <span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">rec</span>.</p>
        <p>And the rate at which exhaust airflows to the ambient via the implicit exhaust flow path, <span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">ex</span>, is determined by</p>
        <p><span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">ex</span> = <span style="font-family: 'Symbol';">S</span><span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">ret</span> - <span style="font-style: italic;">W</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">rec</span>.</p>
        <p>Based on this algorithm the amount of outdoor air the system will provide, <span style="color: black;font-style: italic;">W</span><span style="color: black;font-style: italic;vertical-align: sub;">o</span>, will be between <span style="color: black;font-style: italic;">W</span><span style="color: black;font-style: italic;vertical-align: sub;">o_min</span> and <span style="color: black;font-style: italic;">f</span><span style="color: black;font-style: italic;vertical-align: sub;">o</span>·<span style="font-family: 'Symbol';color: black;">S</span><span style="color: black;font-style: italic;">W</span><span style="color: black;font-style: italic;vertical-align: sub;">s</span> as long as the demand for supply air, <span style="font-family: 'Symbol';color: black;">S</span><span style="color: black;font-style: italic;">W</span><span style="color: black;font-style: italic;vertical-align: sub;">s</span>, is sufficient to provide this value. Otherwise the system will provide <span style="font-family: 'Symbol';color: black;">S</span><span style="color: black;font-style: italic;">W</span><span style="color: black;font-style: italic;vertical-align: sub;">s</span>. When the sum of the supply flows, <span style="font-family: 'Symbol';color: black;">S</span><span style="color: black;font-style: italic;">W</span><span style="color: black;font-style: italic;vertical-align: sub;">s</span>, exceeds the sum of the return flows, <span style="font-family: 'Symbol';color: black;">S</span><span style="color: black;font-style: italic;">W</span><span style="color: black;font-style: italic;vertical-align: sub;">ret</span>, the balance is made up of <span style="color: black;font-style: italic;">outdoor</span> air. Any excess return air is exhausted via the implicit exhaust flow path.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>