<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Airflow Paths|Defining Airflow Paths|Airflow Element Types" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Cubic Spline Models</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5><a name="kanchor65"></a>Cubic Spline Models</h5>
        <p>Cubic spline models enable you to create airflow elements based on a curve fit to a user-defined set of data points. The cubic spline fit used to generate the curve guarantees a first-order differentiable relationship between flow and pressure as required by the CONTAM solver. During simulation, the sign of the pressure difference will be based on the <span style="font-style: italic;">P</span><span style="font-style: italic;">ositive </span><span style="font-style: italic;">F</span><span style="font-style: italic;">low </span><span style="font-style: italic;">D</span><span style="font-style: italic;">irection</span> defined for the flow paths with which the spline elements are associated. For example, a drop in pressure in the direction of positive flow (i.e. Pressure in the <i>from zone</i> – Pressure in the <i>to zone</i> &gt; 0) will utilize a positive pressure from the spline data.</p>
        <p>There are some basic requirements for each of these elements. They require a minimum of four data points, so a curve will not be displayed until the minimum number of points is entered. All models require that the slope be greater than zero for all segments of the curve fit. If there is an error in the curve fit when you click the OK button, an error message will be displayed indicating the offending segments of the curve and a reason for the error. Segments are numbered from zero to the number of data points minus one. For example – "<span style="font-family: 'Courier New';font-size: 10pt;">seg 0: y</span><span style="font-family: 'Courier New';font-size: 10pt;">’</span><span style="font-family: 'Courier New';font-size: 10pt;"> &lt;</span><span style="font-family: 'Courier New';font-size: 10pt;">= 0</span>" will be displayed if the segment between the first two data points has a slope less than or equal to zero.</p>
        <p><span style="font-weight: bold;">Name:</span> Enter the name you want to use to identify the airflow element. </p>
        <p><span style="font-weight: bold;">Description:</span> Field for entering a more detailed description of the specific airflow element.</p>
        <p><span style="font-weight: bold;">Curve Data:</span> Create and edit the list of data points to define the curve for the airflow element. The type of cubic spline element you are editing determines the independent and dependent variables for the curve. The labels of the list, data entry fields and associated units will change accordingly, as will the axes of the plot. Use the data entry fields along with the "Add" button to create new and edit existing data points. Use the "Delete" button to remove the currently selected data point from the list.</p>
        <p><span style="font-weight: bold;">Icon:</span> Choose either the small or large opening icon as appropriate for the specific airflow element. The icon has no effect on the simulations.</p>
        <p class="SubHeading1">Cubic Spline: F vs P</p>
        <p>Mass flow as a function of Pressure drop across the element.</p>
        <p class="SubHeading1">Cubic Spline: Q vs P</p>
        <p>Volume flow as a function of Pressure drop across the element.</p>
        <p class="SubHeading1">Cubic Spline: P vs F</p>
        <p>Pressure drop as a function of Mass flow through the element.</p>
        <p class="SubHeading1">Cubic Spline: P vs Q</p>
        <p>Pressure drop as a function of Volume flow through the element.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>