<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Airflow Paths|Defining Airflow Paths|Airflow Element Types|Two-way Flow Models" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Single Opening Model with 2-way Flow</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h6><a name="kanchor56"></a>Two-way Flow Model: Single Opening</h6>
        <p>This is a model for flow through large openings such as doorways through which air can flow in two directions simultaneously throughout the opening.</p>
        <p><span style="font-weight: bold;">Name:</span> Enter the name you want to use to identify the airflow element. The airflow element will be saved within the current project and can be associated with multiple airflow paths.</p>
        <p><span style="font-weight: bold;">Height:</span> The overall height of the opening, not to be confused with the <span style="font-style: italic;">Relative Elevation</span> of flow paths with which the element is associated. </p>
        <p><span style="font-weight: bold;">Width:</span> The width of the opening. Before entering the dimension make sure to select the proper units from the drop-down menu.</p>
        <p><span style="font-weight: bold;">Flow Coefficient:</span> An experimentally determined value. Experiments by Weber and Kearney [<a href="../IDH_References.htm#REF_Weber_and_Kearney_1989">Weber and Kearney 1989</a>] have shown the default value of 0.78 to work well for most applications.</p>
        <p><span style="font-weight: bold;">Minimum Temperature Difference for Two-Way Flow:</span> A two-way flow is driven by the temperature (actually air density) difference between the two zones. When this temperature difference approaches zero the algorithm used for solving the flow tends towards a division by zero problem. To avoid this undefined situation the two-way model reverts to a one-way power law model at this "minimum temperature difference" using the opening size to define the orifice at <span style="font-family: 'Symbol';">D</span>T set in this field. ContamW uses a default value of 0.01 <span style="font-family: 'Symbol';">°</span>C.</p>
        <p><span style="font-weight: bold;">Description:</span> Field for entering a more detailed description of the specific airflow element.</p>
        <p><span style="font-weight: bold;">Icon:</span> Choose either the small or large opening icon as appropriate for the specific airflow element. The icon has no effect on the simulations.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>