<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Airflow Paths|Defining Airflow Paths|Airflow Element Types|One-way flow using Powerlaw Models" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Powerlaw Model: Connection (ASCOS)</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h6><a name="kanchor51"></a>Powerlaw Model: Connection (ASCOS)</h6>
        <p>The ASCOS connection element is provided for compatibility with the ASCOS program [<a href="../IDH_References.htm#REF_Klote_1982">Klote 1982</a>]. It is an implementation of the more general orifice flow element based upon the orifice equation.</p>
        <p><i>Q</i> = <i>K A</i><sub style="font-style: italic;">o</sub> (2 <span style="font-family: Symbol;font-style: italic;">D</span><i>P</i> / <span style="font-family: Symbol;font-style: italic;">r</span>)</p>
        <p>The inputs for the ASCOS connection are the opening area, <span style="font-style: italic;">A</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">o</span>,&#160;and the dimensionless flow coefficient, K. Data describing a connection are reduced to the powerlaw model with an exponent of 0.5. The orifice flow element (see <a href="IDH_AFE_PLORFC.htm">Powerlaw Model: Orifice Area</a>) provides a more general implementation.</p>
        <p><span style="font-weight: bold;">Name:</span> Enter the name you want to use to identify the airflow element. The airflow element will be saved within the current project and can be associated with multiple airflow paths.</p>
        <p><span style="font-weight: bold;">Flow Coefficient:</span> The flow coefficient <span style="font-style: italic;">K</span> is related to the dynamic effects and is typically close to 0.6 for an orifice and slightly higher for other openings in buildings.</p>
        <p><span style="font-weight: bold;">Flow Area:</span> Ao, refers to the observable area of the opening.</p>
        <p><span style="font-weight: bold;">Description:</span> Field for entering a more detailed description of the specific airflow element.</p>
        <p><span style="font-weight: bold;">Icon:</span> Choose either the small or large opening icon as appropriate for the specific airflow element. The icon has no effect on the simulations.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>