<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Airflow Paths|Defining Airflow Paths|Airflow Element Types|One-way flow using Powerlaw Models" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Powerlaw Model: Test Data (1 point)</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h6>Powerlaw Model: Test Data (1 point)</h6>
        <p>This airflow element allows you to provide a single test data point that ContamW reduces to the powerlaw model by calculating the flow coefficient based on input values (See Fitting Powerlaw Coefficients in the <a href="../Theory/IDH_Theory_Background.htm">Theoretical Background</a> section).</p>
        <p><span style="font-weight: bold;">Name:</span> Enter the name you want to use to identify the airflow element. The airflow element will be saved within the current project and can be associated with multiple airflow paths.</p>
        <p><span style="font-weight: bold;">Pressure </span><span style="font-weight: bold;">Difference (</span><span style="font-family: 'Symbol';font-weight: bold;">D</span><span style="font-weight: bold;font-style: italic;">P</span><span style="font-weight: bold;">)</span><span style="font-weight: bold;">:</span> Enter the pressure difference for the data point. </p>
        <p><span style="font-weight: bold;">Flow Rate</span><span style="font-weight: bold;"> (</span><span style="font-weight: bold;font-style: italic;">F</span><span style="font-weight: bold;">)</span><span style="font-weight: bold;">:</span> Enter the flow rate for the data point. </p>
        <p><span style="font-weight: bold;">Pressure Exponent (</span><span style="font-weight: bold;font-style: italic;">n</span><span style="font-weight: bold;">):</span> The flow exponent is a guess used to fit the single point to the powerlaw model. A value of 0.6 to 0.7 is typical for an infiltration element. A value of 0.5 is more appropriate for large openings.</p>
        <p><span style="font-weight: bold;">Description:</span> Field for entering a more detailed description of the specific airflow element.</p>
        <p><span style="font-weight: bold;">Icon:</span> Choose either the small or large opening icon as appropriate for the specific airflow element. The icon has no effect on the simulations.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>