<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Airflow Paths|Defining Airflow Paths|Airflow Element Types|One-way Flow using Quadratic Models" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Quadratic Model: dP = aF + bF²</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h6>Quadratic Model: <span style="font-family: 'Symbol';">D</span>P = aF + bF²</h6>
        <p>This model allows you to directly enter the coefficients, a and b, into the mass flow version of the quadratic flow model. Where <span style="font-family: 'Symbol';color: black;">D</span>P is the pressure drop and F is the mass flow rate. </p>
        <p><span style="font-weight: bold;">Name:</span> Enter the name you want to use to identify the airflow element. The airflow element will be saved within the current project and can be associated with multiple airflow paths.</p>
        <p><span style="font-weight: bold;">Coefficients:</span> The coefficients must be expressed in SI units because of the way ContamW handles unit conversions. The units of the coefficients are as follows:</p>
        <p>
            <img src="../../image/ebx_-1173484239_104x48.gif" border="0" alt="image\ebx_-1173484239.gif" style="width: 104; height: 48;" />
        </p>
        <p><span style="font-weight: bold;">Description:</span> Field for entering a more detailed description of the specific airflow element.</p>
        <p><span style="font-weight: bold;">Icon:</span> Choose either the small or large opening icon as appropriate for the specific airflow element. The icon has no effect on the simulations.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>