<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Appendix B - ContamX TCP/IP Socket Communication|ContamX TCP/IP Message Formats" MadCap:medium="non-print" class="h3" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>ADJ_WTH_MSGTYPE</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h3>ADJ_WTH_MSGTYPE</h3>
        <p>This message may be received by ContamX at any time while in the <i>ready mode</i>. Each message can be used to set the weather conditions which include temperature, barometric pressure, wind speed, and wind direction akin to the manner in which the WTH&#160;file is used as opposed to the detailed wind pressure information available via the WPC file and <code>ADJ_WPC_MSGTYPE</code>. See the <a href="E_1_Program_Execution.htm">Program Execution</a> section for information related to the use of this message.</p>
        <p class="NormalCW2">Beginning with CONTAM 3.3, this message includes the ambient humidity ratio.</p>
        <p class="code">Message Header;</p>
        <p class="code"><span style="color: blue;">float </span>temperature;&#160;&#160; <span style="color: #008100;">&#160;// ambient dry bulb temperature [K]</span></p>
        <p class="code"><span style="color: blue;">float </span>pressure; &#160;&#160;&#160;&#160;&#160;&#160;<span style="color: #008100;">// atmospheric pressure at PRJ reference height [Pa]</span></p>
        <p class="code"><span style="color: blue;">float </span>wind speed;&#160;&#160;&#160;&#160; <span style="color: #008100;">// wind speed [m/s]</span></p>
        <p class="code"><span style="color: blue;">float </span>wind direction;&#160;<span style="color: #008100;">// direction from which wind is blowing [degrees]</span></p>
        <p class="code"><span style="color: blue;">float </span><span style="color: #8b0000;">humidity ratio</span>;&#160;<span style="color: #008100;">// humidity ratio [kg/kg]</span></p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>