<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Appendix B - ContamX TCP/IP Socket Communication|ContamX TCP/IP Message Formats" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>ADJ_ZONE_CONC_MSGTYPE</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h3>ADJ_ZONE_CONC_MSGTYPE</h3>
        <p>This message may be received by ContamX at any time while in the <i>ready mode</i>. Contaminant concentrations or masses should be sent in order of zones specified in the list of<span style="font-family: 'TimesNewRomanPSMT';"> <![CDATA[ ]]></span><span style="font-family: 'Courier New';">zone_ids</span>. Each message can be used to set the concentration/mass of multiple zones, but when dealing with multiple agents, a separate message must be sent for each agent. The zone and agent ids used here are those provided by <span style="font-family: 'Courier New';">AGENT_INFO_MSGTYPE</span> and <span style="font-family: 'Courier New';">ZONE_INFO_MSGTYPE</span> respectively.</p>
        <p class="code">Message Header;</p>
        <p class="code"><span style="color: blue;">int </span>option; &#160;&#160;             <span style="color: #008100;">// 0 = add mass [kg], 1 = set concentration [kg/kg]</span></p>
        <p class="code"><span style="color: blue;">int </span>num_zones;           <span style="color: #008100;">// number of zones to set</span></p>
        <p class="code"><span style="color: blue;">int </span>agent_id;            <span style="color: #008100;">&#160;// contaminant index</span>&#160;</p>
        <p class="code"><span style="color: blue;">int </span>zone_ids[num_zones]; <span style="color: #008100;">// list of zone indexes</span></p>
        <p class="code"><span style="color: blue;">float </span>values[num_zones]; <span style="color: #008100;">// list of masses –or- concentrations</span></p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>