<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Ducts|Defining Ducts|Duct Junction and Terminal Properties" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Terminal Properties</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5>Duct Junction and Terminal - Terminal Properties</h5>
        <p>Prior to CONTAM 2.4, duct terminals merely provided connectivity of the duct network to zones and did not have user-defined properties associated with them. Beginning with CONTAM 2.4, duct terminals have been revised to be more like duct flow segments, having geometric properties, loss coefficients and flow balancing capabilities. </p>
        <p>Terminal flow is determined by the <span style="font-style: italic;">effective loss coefficient</span> (<span style="font-style: italic;">C</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">e</span>) of the terminal. <span style="font-style: italic;">C</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">e</span> is determined during simulation by the combination of the Terminal Loss Coefficient (<span style="font-style: italic;">C</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">t</span>), Balance Coefficient (<span style="font-style: italic;">C</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">b</span>) and schedule value or control signal (<span style="font-style: italic;">S</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">c</span>). As implied here, terminals can now be acted upon via the control network or scheduled to allow <span style="font-style: italic;">C</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">e</span> to range between (<span style="font-style: italic;">C</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">t</span> +<span style="font-style: italic;"> C</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">b</span>) for a control signal of 1.0 and a very large loss coefficient that essentially reduces the flow to zero for a control signal of 0.0. (See Ducts in the Airflow Analysis section of the <a href="../Theory/IDH_Theory_Background.htm">Theoretical Background</a>).</p>
        <p>You can use the terminal properties to define the loss characteristics of a duct terminal to be used during simulation; to provide geometric data that will enable ContamW to provide you with more meaningful flow velocities at the terminal; and to define duct balancing properties that CONTAM can use to establish user-defined design airflow rates at the duct terminals. After setting the design conditions below, you can have CONTAM perform the duct balancing by selecting the Duct Balance airflow simulation method of the Run Control Properties.</p>
        <p><span style="font-weight: bold;">Junction Number:</span> This number is automatically generated by ContamW for identification purposes and is unique to each junction. ContamW will renumber junctions and terminals when saving a project if you have added or removed any junctions or terminals. These icons are numbered starting at the top level in the upper left-hand corner of the SketchPad moving left to right and down the SketchPad then proceeding down through each level in the same manner.</p>
        <p><span style="font-weight: bold;">Terminal Data:</span> These properties are the characteristic data that describe the terminal itself regardless of whether it is balanced or not.</p>
        <p class="NormalIndent"><span style="font-weight: bold;">Terminal Loss Coefficient:</span> Characteristic loss coefficient of the terminal. The default value is 0.125. See chapter 35 of [<a href="../IDH_References.htm#REF_ASHRAE_2005">ASHRAE 2005</a>] and the Duct Fitting Database [<a href="../IDH_References.htm#REF_ASHRAE_2002">ASHRAE 2002</a>] for data on dynamic losses in duct fittings. </p>
        <p class="NormalIndent">NOTE: Earlier versions of CONTAM (version 2.2 and earlier) did not implement loss coefficients at the terminals. When updating these earlier versions of CONTAM PRJ files, terminal loss coefficients will be applied to all terminals. For those terminals whose adjacent duct segments had loss coefficients associated with them, half of the segment loss coefficient will be applied to the terminal and half to the adjacent segment. All other terminals will be provided with a minimum allowable value of 0.001, thus effecting a small loss at the terminal to provide consistency with terminal flow results prior to the conversion. </p>
        <p class="NormalIndent"><span style="font-weight: bold;">Free Face Area:</span> This is the total minimum area of the openings in the air outlet or inlet through which air can pass. This area will be used to calculate the velocity from the airflow rate at the terminal when displaying simulation results on the SketchPad.</p>
        <p class="NormalIndent"><span style="font-weight: bold;">Duct Area:</span> The area of the duct to which the terminal is connected. Typically, this would be the same area as the duct segment just downstream/upstream from the supply/return air terminal. This value is used during simulation to determine the airflow rate through the terminal.</p>
        <p><span style="font-weight: bold;">Balancing </span><span style="font-weight: bold;">Data:</span> These properties are used for the automated duct balancing capabilities implemented in CONTAM version 2.4. This feature will enable you to select a set of duct terminals for which you provide design airflow rates and have ContamX calculate loss coefficients that will enable the associated supply fan to provide the design flow rate.</p>
        <p class="NormalIndent"><span style="font-weight: bold;">Balance Terminal:</span> Check this box if you would like ContamX to include this terminal in the duct balancing procedure.</p>
        <p class="NormalIndent"><span style="font-weight: bold;">Design Flow Rate:</span> Provide the design airflow rate for which you want ContamX to determine a <span style="font-style: italic;">Balance Loss Coefficient</span>. Specify positive values for supply flow terminals, i.e. airflow from the duct system to the zone in which the terminal is located, and negative values for return air terminals.</p>
        <p class="NormalIndent"><span style="font-weight: bold;">Max Balance Coefficient:</span> Provide a maximum value for the Balance Loss Coefficient below. This will be used to provide warning information if the <span style="font-style: italic;">Balance Loss Coefficient</span> determined by the automated balancing procedure of ContamX exceeds this value.</p>
        <p class="NormalIndent"><span style="font-weight: bold;">Balance Loss Coefficient:</span> This is the loss coefficient determined via the automated balancing procedure of ContamX. You can also modify it "manually." As noted above, this value will be used to determine the effective loss coefficient (<span style="font-style: italic;">C<span style="vertical-align: sub;font-size: 10pt;">e</span></span>) for the terminal. </p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>