<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Ducts|Defining Ducts|Duct Segment Properties|Duct Flow Element Types" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Constant Mass Flow Model</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5><a name="kanchor84"></a>Fan Model: Constant Mass Flow</h5>
        <p>This airflow element allows you to describe the airflow through a duct as a constant mass airflow rate.</p>
        <p><span style="font-weight: bold;">Name:</span> Enter a unique name you want to use to identify the duct flow element. The element will be saved within the current project and can be associated with multiple duct segments.</p>
        <p><span style="font-weight: bold;">Description:</span> Field for entering a more detailed description of the specific duct flow element.</p>
        <p><span style="font-weight: bold;">Design (max) Flow:</span> Enter the maximum mass flow rate. You can use the duct segment schedule to modify this value.</p>
        <p><span style="font-weight: bold;">Shape Size and Leakage:</span> You must enter data to physically describe each duct airflow element. You input these values on the <a href="IDH_PP_AFE_DCTSHAPE.htm">Shape Size and Leakage</a> property page associated with each duct airflow element.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>