<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Ducts|Defining Ducts|Duct Segment Properties|Duct Flow Element Types" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Constant Volume Flow Model</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5><a name="kanchor85"></a>Fan Model: Constant Volume Flow</h5>
        <p>This duct flow element allows you to describe the airflow through a duct as a constant volumetric flow rate. The design flow rate you specify is in terms of standard air. CONTAM uses a value of 1.204 kg/m<span style="vertical-align: super;font-size: 10pt;">3</span> based on conditions specified by ASHRAE for dry air: 101.325 kPa and 20ºC [Chapter 18 of <a href="../IDH_References.htm#REF_ASHRAE_2004">ASHRAE 2004</a>]. Therefore, if actual conditions during simulation do not match these standard conditions, the results will differ from specified flow due to differences in air density.</p>
        <p><span style="font-weight: bold;">Name: </span>Enter a unique name you want to use to identify the duct flow element. The element will be saved within the current project and can be associated with multiple duct segments.
        </p>
        <p><span style="font-weight: bold;">Description: </span>Field for entering a more detailed description of the specific duct flow element.
        </p>
        <p><span style="font-weight: bold;">Design (max) Flow: </span>Enter the maximum volume flow rate. You can use the duct segment schedule to modify this value.</p>
        <p><span style="font-weight: bold;">Shape Size and Leakage: </span>You must enter data to physically describe each duct airflow element. You input these values on the <a href="IDH_PP_AFE_DCTSHAPE.htm">Shape Size and Leakage</a> property page associated with each duct airflow element.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>