<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Ducts|Defining Ducts|Duct Segment Properties|Duct Flow Element Types" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Darcy-Colebrook Model</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5><a name="kanchor79"></a>Darcy-Colebrook Model</h5>
        <p>This model uses the Darcy-Weisbach relation and Colebrook’s natural roughness function [<a href="../IDH_References.htm#REF_ASHRAE_2005">ASHRAE 2005</a> p 35.7].</p>
        <p><span style="font-weight: bold;">Name:</span> Enter a unique name you want to use to identify the duct flow element. The element will be saved within the current project and can be associated with multiple duct segments.</p>
        <p><span style="font-weight: bold;">Description:</span> Field for entering a more detailed description of the specific duct flow element.</p>
        <p><span style="font-weight: bold;">Roughness:</span> The flow resistance due to friction is calculated from Colebrook’s function and the roughness factor [<a href="../IDH_References.htm#REF_ASHRAE_2005">ASHRAE 2005</a> p 35.7]. Some typical values are given here.</p>
        <p style="margin-top: 0;margin-bottom: 0;">&#160;</p>
        <div>
            <table>
                <col />
                <col />
                <col />
                <tr>
                    <td>Smooth</td>
                    <td>0.03 mm</td>
                    <td>0.0001 ft</td>
                </tr>
                <tr>
                    <td>Medium Smooth</td>
                    <td>0.09 mm</td>
                    <td>0.0003 ft</td>
                </tr>
                <tr>
                    <td>Average</td>
                    <td>0.15 mm</td>
                    <td>0.0005 ft</td>
                </tr>
                <tr>
                    <td>Medium Rough</td>
                    <td>0.90 mm</td>
                    <td>0.0030 ft</td>
                </tr>
                <tr>
                    <td>Rough</td>
                    <td>3.00 mm</td>
                    <td>0.0100 ft</td>
                </tr>
            </table>
        </div>
        <p>&#160;</p>
        <p><span style="font-weight: bold;">Shape Size and Leakage:</span> You must enter data to physically describe each duct airflow element. You input these values on the <a href="IDH_PP_AFE_DCTSHAPE.htm">Shape Size and Leakage</a> property page associated with each duct airflow element.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>