<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Ducts|Defining Ducts|Duct Segment Properties" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Segment</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h4>Duct Segment - Segment Properties</h4>
        <p><span style="font-weight: bold;">Segment Data:</span>
        </p>
        <p class="NormalIndent"><span style="font-weight: bold;">Duct segment length: </span>Enter the length of the duct segment. This will be used along with the cross-sectional area to determine the volume of the duct segment.</p>
        <p class="NormalIndent"><span style="font-weight: bold;">Sum of loss coefficients: </span>This is the sum of all dynamic loss coefficients due to junction losses and all fittings in the segment. This term only applies to the Darcy-Colebrook duct flow element model (see <a href="../Theory/IDH_TheoryAirflow_Ducts.htm">Ducts</a> in the <a href="../Theory/IDH_TheoryAirflow_Intro.htm">Airflow Analysis</a> section).</p>
        <p class="NormalIndent"><span style="font-weight: bold;">Positive Flow Direction: </span>In the case of fans and backdraft dampers it is necessary to know which direction is defined as positive. The arrows represent the positive direction for pressure drop and airflow.</p>
        <p><span style="font-weight: bold;">Color: </span>You can set the color of each segment individually here, or you can use the automated <i>Duct System Coloring Tool</i> to color sections of ducts related to forced flow elements within the duct system. You access the Duct System Coloring Tool via the <span style="font-weight: bold;">View</span><span style="font-family: 'Symbol';font-weight: bold;"> ® </span><span style="font-weight: bold;">Duct Coloring...</span> menu command (See <a href="IDH_UsingDucts_Drawing_Ducts.htm">Drawing Ducts</a>).
        </p>
        <p><span style="font-weight: bold;">Segment Summary Information:</span> This field displays information about the selected duct flow element.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>