<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Filters|Filter Element Types" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Constant Efficiency Filter</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h4><a name="kanchor106"></a>Constant Efficiency Filter</h4>
        <p>The <span style="font-style: italic;">constant efficiency filter</span> element is made up of a set of species and associated efficiencies. Each filter element can be associated with anywhere between one and the number of species that exist within the current project. Only those species that you have selected to be contaminants will be accounted for when you perform simulations. </p>
        <p><span style="font-weight: bold;">Name:</span> A unique name you want to use to identify the filter element.</p>
        <p><span style="font-weight: bold;">Area:</span> The face area and units of the filter element. </p>
        <p><span style="font-weight: bold;">Depth:</span> The depth of the filter element along the axis of airflow.</p>
        <p><span style="font-weight: bold;">Density:</span> The density of the filter media. </p>
        <p>Area, Depth and Density are currently used to calculate the mass of the filter media which is only relevant for the Simple Gaseous Filter model.</p>
        <p><span style="font-weight: bold;">Description:</span> Use this field to provide a more detailed description of the filter element.</p>
        <p><span style="font-weight: bold;">Edit </span><span style="font-weight: bold;">Element</span><span style="font-weight: bold;"> Data:</span> Select to define the specific properties of the filter element. </p>
        <p class="NormalIndent"><span style="font-weight: bold;">Filtered Species:</span> This is a list of the species and filter efficiencies for the filter element.</p>
        <p class="NormalIndent"><span style="font-weight: bold;">Edit Filter Data:</span> Use the <span style="font-style: italic;">Species</span> and <span style="font-style: italic;">Efficiency</span> fields to set and modify the <span style="font-style: italic;">Filtered Species</span> list along with the <span style="font-style: italic;">Add</span>, <span style="font-style: italic;">Replace</span> and <span style="font-style: italic;">Delete</span> command buttons.</p>
        <p class="NormalIndent"><span style="font-weight: bold;">Efficiency:</span> Use this to enter the <span style="font-size: 12pt;font-style: italic;">filter efficiency</span> for the currently highlighted species. Filter efficiencies must be between 0.0 and 1.0. </p>
        <p class="NormalIndent"><span style="font-weight: bold;">Species:</span> This is a list of all the <span style="font-size: 12pt;font-style: italic;">species</span> in either the current project or library file depending on whether you are editing project data or library data. Select the <span style="font-size: 12pt;font-style: italic;">species</span> for which you want to set a filter efficiency.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>