<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Filters|Filter Element Types" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Super Filter</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h4>Super Filter</h4>
        <p>Use this element to combine multiple filter elements, in series, into a single filter. </p>
        <p><span style="font-weight: bold;">Name:</span> A unique name you want to use to identify the super filter element.</p>
        <p><span style="font-weight: bold;">Description:</span> Use this field to provide a more detailed description of the filter element.</p>
        <p><span style="font-weight: bold;">Sub-Elements:</span> You build this list of sub-elements from the list of <span style="font-style: italic;">Available Elements</span> The order in which these elements appear in the list is important. They should be placed in the order in which air is to flow through the filter from top to bottom in the list. Use the Add, Delete and Move buttons to modify this list.</p>
        <p><span style="font-weight: bold;">Available Elements:</span> This is the list of fundamental filter elements, e.g., <span style="font-style: italic;">constant efficiency</span>, <span style="font-style: italic;">simple gaseous</span>, and <span style="font-style: italic;">simple particle</span>, contained in the current project file. Use the <span style="font-style: italic;">Edit Element</span> and <span style="font-style: italic;">New Element</span> buttons to modify this list.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>