<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Levels" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Level Data</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h3><a name="kanchor19"></a>Level Data</h3>
        <p>This is the information associated with each level that you create. ContamW will provide default values for this data, but you can modify it as required for your particular building.</p>
        <p><span style="font-weight: bold;">Name:</span> Name to identify the level. All level names must be unique.</p>
        <p><span style="font-weight: bold;">Elevation of this level:</span> The elevation of the base of the level above ground.</p>
        <p><span style="font-weight: bold;">Distance to level above:</span> This is the height of the level from floor to ceiling. ContamW will use this value to calculate zone volumes based on the floor area of each zone. If you change this value, a dialog box will appear asking if you would like ContamW to adjust the volumes of the zones on the level based on the new level height. If you select Yes, then the zone volumes will be adjusted by V<span style="font-size: 10pt;vertical-align: sub;">new</span> = V<span style="font-size: 10pt;vertical-align: sub;">old</span> * H<span style="font-size: 10pt;"><span style="vertical-align: sub;font-size: 10pt;">new</span> <![CDATA[ ]]></span>/ H<span style="font-size: 10pt;vertical-align: sub;">old</span>. If there are <span style="font-style: italic;">phantom zones</span> on the level, you will be advised that their volumes were not adjusted, so you should handle those zones individually.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>