<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Appendix A - PRJ File Format" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Section 21: Occupancy Schedules</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5>Section 21: Occupancy Schedules</h5>
        <p>Occupancy schedules are read by the oschd_read( ) function and saved by the oschd_save( ) function. The data are stored in the OD_SCHD structures that are defined in contam.h for ContamW and simdat.h for ContamX.  </p>
        <p class="NormalItalic">The occupancy schedule section starts with: </p>
        <p class="code">_nosch // number of schedules (<span style="color: red;">IX</span>)</p>
        <p class="NormalItalic">This is followed by a data header comment line and then data for all _nosch schedules.</p>
        <p class="NormalItalic">For each schedule the first data line includes:</p>
        <p class="codeindent">nr // schedule number (<span style="color: red;">IX</span>); in order from 1 to _nosch</p>
        <p class="codeindent">npts // number of points (I2)</p>
        <p class="codeindent">u_XYZ // units of location coordinates (I2)</p>
        <p class="codeindent">name[] // schedule name (I1) {W}</p>
        <p class="NormalItalic">and the second line has:</p>
        <p class="codeindent">desc[] // schedule description (I1) {W} may be blank</p>
        <p class="NormalIndentItalic">This is followed by npts lines of schedule data:</p>
        <p class="codeindent">time // time-of-day [s] (hh:mm:ss converted to I4) </p>
        <p class="codeindent">pz // zone index (I2); converted to pointer</p>
        <p class="codeindent">X // X-coordinate of occupant [m] (R4)</p>
        <p class="codeindent">Y // Y-coordinate of occupant [m] (R4)</p>
        <p class="codeindent">relHt // height relative to current level [m] (R4)</p>
        <p class="NormalItalic">The occupancy schedule section is terminated with:</p>
        <p class="code">-999 // used to check for a read error in the above data</p>
        <p class="code">&#160;</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>