<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Results|Exporting Results" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Shaft Report</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../ehlpdhtm.js">
        </script>
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h4><a name="kanchor153"></a>Shaft Report</h4>
        <p><a name="kanchor154"></a>CONTAM is well suited for the analysis of smoke control systems. Because of the importance of shafts for some smoke control systems [<a href="../IDH_References.htm#REF_Klote_and_Milke_2002">Klote and Milke 2002</a>], ContamW provides a special reporting feature for shafts. </p>
        <p class="SubHeading1">Defining Shafts</p>
        <p>You define shafts during the drawing phase of project development by placing zone and airflow path icons directly below one another (in the same column and row) on adjacent levels of a building. If there are zone and path icons in the same positions on the levels above or below the current level, those zones and paths are utilized when ContamW generates the shaft report.</p>
        <p>You create the shaft report by selecting <span style="font-weight: bold;">Generate </span><span style="font-weight: bold;text-decoration: underline;">S</span><span style="font-weight: bold;">haft Report</span> from the <span style="font-weight: bold;text-decoration: underline;">S</span><span style="font-weight: bold;">imulation</span> menu. This will display a dialog box prompting you to execute the following three steps to define the shaft zone icon and primary and secondary flow paths associated with the shaft across which you want ContamW to report the airflows and pressure drops. The zone icon would typically represent a stairwell, and the primary flow path would typically represent a stairwell door.</p>
        <p>Steps to select a shaft for a shaft report:<br />1) Left-click on the zone icon that defines the shaft<br />2) Left-click on the primary airflow path icon <br />3) Left-click on the secondary airflow path icon<br />NOTE: Click the right mouse button to cancel the shaft report generation process.</p>
        <p>Once you have completed the above steps, the shaft report will be displayed in a dialog box. The report will display pressure drop, airflow rates and direction of airflow on every level of the shaft where there are airflow path icons in the same location on the SketchPad as that of the primary and secondary airflow paths. You can use the Shaft Report dialog box to select the units in which the airflow rate and pressure drops are reported, and you can save a copy of the report to a text file.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>