<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Simulations|Simulation Parameters" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Simulation Airflow Numerics Properties</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h4><a name="_Ref145496172"></a>Simulation – Airflow Numerics Properties</h4>
        <p>These are the parameters that you can use to adjust the methods used to solve the airflow equations. Typically, you won’t need to change these values from their defaults. However, certain types of problems may benefit from using different solution techniques that are available. For instance, large projects consisting of many zones and duct junctions could benefit from the use of the PCG linear equation solver. </p>
        <p><span style="font-weight: bold;">Non-Linear Equation Solver:</span> Calculation of airflows requires the solution of simultaneous non-linear equations. Two Newton-Raphson (N-R) algorithms are available: the <b>SUR</b> method implementing under-relaxation the <b>Simple Trust Region</b> method. The latter method is more robust and is the default method. The first method is retained for compatibility with earlier versions of CONTAM. Convergence of the N-R solution of the non-linear simultaneous flow equations is controlled by four parameters:
        </p>
        <ul>
            <li value="1"><span style="font-weight: bold;">Maximum Iterations:</span> Use this value to prevent endless calculations if the flow iterations are not converging. This should not be a problem with an appropriate relaxation coefficient.
        </li>
            <li value="2"><span style="font-weight: bold;">Relaxation Coefficient:</span> This coefficient modifies the adjustment of the pure N-R method. Tests have found values near 0.75 to work well. Values near 1.0 may lead to non-convergent solutions. Values closer to 0.5 may be more reliable but take longer to solve. This coefficient is not used with the simple trust region method
        </li>
            <li value="3"><span style="font-weight: bold;">Relative Convergence Factor: </span>The flow iterations are determined to have converged when the sum of all flows in and out of the zone are less than the <span style="font-style: italic;">relative convergence factor</span> times the sum of the absolute values of those flows. 
        </li>
            <li value="4"><span style="font-weight: bold;">Absolute Convergence Factor: </span>A test is also provided in the event of very low flows to insure that the sum of the absolute values of the flows is less than the absolute convergence factor based on a very small zone air change rate entered here.
        </li>
        </ul>
        <p><span style="font-weight: bold;">Linear Equation Solver:</span> Select the method for solving the linear equations generated by the N-R method. ContamX uses either the <b>Skyline</b> algorithm (also called the profile method), which is a direct solution of the equations, or the Pre-conditioned Conjugate Gradient&#160; algorithm (<b>PCG</b>), which is the iterative biconjugate gradient algorithm. The execution time of the skyline method is determined by the sparsity and fill pattern of the solution matrix.
        </p>
        <ul>
            <li value="1"><span style="font-weight: bold;">Maximum Iterations:</span> Use this value to prevent endless calculations if the flow iterations are not converging. This is only available for the PCG method.
        </li>
            <li value="2"><span style="font-weight: bold;">Relative Convergence Factor:</span> The flow iterations are determined to have converged when the sum of all flows in and out of the zone are less than the <span style="font-style: italic;">relative convergence factor</span> times the sum of the absolute values of those flows. This is only available for the PCG method.
        </li>
            <li value="3">
                <p><span style="font-weight: bold;">Resequence Linear Equations:</span> The default is to resequence the linear equations in order to speed the solution by reducing the sparsity of the solution matrix. ContamX determines whether or not the resequencing actually improves the matrix. A failure in the resequencing algorithm is not a serious error because it will not change the numerical results. The resequencing uses algorithm 582, Collected Algorithms from ACM [<a href="../IDH_References.htm#REF_ACM_1982">ACM 1982</a>].</p>
                <p><span style="font-weight: bold;">NOTE: </span>If ContamX "crashes" during execution, it might work if you select not to resequence the equations or to select the <span style="font-style: italic;">Console window</span> ContamX Display Option.</p>
            </li>
            <li value="4"><span style="font-weight: bold;">Linear Airflow Initialization:</span> An initial estimate of the pressures and flows is needed to start the non-linear equation solver.&#160; The linear initialization is usually faster than starting from zero.</li>
        </ul>
        <p class="Normal1"><span style="font-weight: bold;">Density Control Parameters: </span>These parameters relate to the treatment of air density during simulations.  Allowing for the variation of zone air density can provide transient analysis as opposed to quasi-steady analysis that does not provide for non-flow processes to take place (see <a href="../Theory/IDH_TheoryAirflow_BasicEquations.htm">Basic Equations</a> of the <a href="../Theory/IDH_Theory_Background.htm">Theoretical Background</a> section). Variation in zone density can be realized when using non-trace contaminants, e.g., water vapor, or when system flows are relatively large with respect to zone leakage. Typically, these parameters should be kept as their defaults, but they do allow for some more advanced treatment if desired.</p>
        <ul>
            <li value="1"><span style="font-weight: bold;">Run steady state initialization to convergence:</span>  A steady state simulation is always performed at the beginning of a transient simulation (unless using a restart file).&#160; If this box is checked, the flow calculation will be performed until the airflows, zone pressures and densities converge.&#160; If left unchecked, then the airflow calculation is performed without regard for changes in zone density due to pressurization/depressurization.</li>
            <li value="2">
                <p><span style="font-weight: bold;">Vary density with zone pressure and Use advanced hydrostatic equation:</span>  Zone density is computed using the gas law relationship <span style="font-family: Symbol;">r</span> = P / R·T, where by default, P is the barometric pressure.&#160; If this box is checked, then P is the actual zone pressure which is generally only likely to be a factor if the zone pressure varies significantly from barometric pressure.</p>
                <p>Typically the stack calculation is based on the incompressible hydrostatic equation of the form P<span style="vertical-align: sub;font-size: 10pt;">s</span> = -<span style="font-family: Symbol;">r</span>·g·h.&#160; The advanced equation accounts for the change in density with the local zone reference pressure as well, and has the form P<span style="vertical-align: sub;font-size: 10pt;">s</span> = P<span style="vertical-align: sub;font-size: 10pt;">ref</span>(e<span style="vertical-align: super;">-g</span><span style="vertical-align: super;">h</span><span style="vertical-align: super;">/RT</span>-1).&#160; These values are calculated for the inlet and outlets of each airflow path (and duct segment), and the difference is used to determine the contribution of the stack pressure to the overall pressure difference across the flow paths.</p>
            </li>
        </ul>
        <ul>
            <li value="1">
                <p><span style="font-weight: bold;">Vary density during time-step:</span>  Allows the zone density to vary within the pressure calculation of each time step of a transient simulation until they have converged along with the pressures and airflow rates.  This feature is not implemented when using the <i>short time step</i> method.</p>
                <p><span style="font-weight: bold;">Max Time Step Iterations:</span> This is the maximum number of iterations for convergence of the density values.</p>
            </li>
        </ul>
        <p><span style="font-weight: bold;"></span>
        </p>
        <ul>
            <li value="1"><span style="font-weight: bold;">Adjust temperatures in flow elements:</span> This modifies the element flow coefficients to account for the actual properties of the air flowing through the elements. This may change the computed flows by a few percent.
        </li>
            <li value="2"><span style="font-weight: bold;">Include dM/dt in transient simulation:</span> Set this option to account for transient flow processes that could account for accumulation or removal of significant amounts of air within a zone.&#160; This term is negligible for buildings with typical leakage and/or time steps greater than a few seconds.</li>
        </ul>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>