<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Sources and Sinks|Source Sink Element Types" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Source Sink Element Cutoff Concentration Model</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5>Source/Sink Element: Cutoff Concentration Model</h5>
        <p>For volatile organic compounds the source model is sometimes expressed using the cutoff concentration model.</p>
        <p><i>S</i><span style="font-family: Symbol; vertical-align: sub; font-style: italic; font-size: 10pt;">a</span>(<i>t</i>) = <sub style="font-style: italic;"></sub><i></i>mult<sub style="font-style: italic;"></sub>·ctrl·<i>G</i> (1 - <i><sub style="font-style: italic;"></sub>C</i><span style="font-family: Symbol; vertical-align: sub; font-style: italic; font-size: 10pt;">a</span>(<i>t</i>)/<i>C</i><sub style="font-style: italic;">cut</sub>)</p>
        <p style="font-style: normal;"><i></i>
        </p>
        <p class="NormalIndent"><span style="font-style: italic;">S<span style="font-family: Symbol; vertical-align: sub;"><i></i><span style="font-family: Symbol; vertical-align: sub; font-style: italic; font-size: 10pt;">a</span></span>(t) = </span>Source strength at time<span style="font-style: italic;"> t </span>[kg<i></i><span style="font-family: Symbol; vertical-align: sub; font-style: italic; font-size: 10pt;">a</span><span style="font-family: Symbol; vertical-align: sub;">&#160;</span>/s]<span style="font-style: italic;"></span></p>
        <p class="NormalIndent"><span style="font-style: italic;">G</span> = Generation rate [kg<span style="font-family: Symbol; vertical-align: sub;"><i></i><span style="font-family: Symbol; vertical-align: sub; font-style: italic; font-size: 10pt;">a</span></span>/s]
        </p>
        <p class="NormalIndent"><span style="font-style: italic;">C<span style="font-family: Symbol; vertical-align: sub;"><i></i><span style="font-family: Symbol; vertical-align: sub; font-style: italic; font-size: 10pt;">a</span></span></span>(<span style="font-style: italic;">t</span>)<span style="font-style: italic;"></span> = Concentration of contaminant <span style="font-family: Symbol;">a</span> in the zone at time <i>t</i> [kg<span style="font-family: Symbol; vertical-align: sub;"><i></i><span style="font-family: Symbol; vertical-align: sub; font-style: italic; font-size: 10pt;">a</span></span>/kg<sub>air</sub>]
</p>
        <p class="NormalIndent"><span style="font-style: italic;">C</span><span style="font-style: italic; vertical-align: sub; font-size: 10pt;">cut</span> = cutoff concentration at which emission ceases
        </p>
        <p class="NormalIndent">mult = Source/sink multiplier [no units]</p>
        <p class="NormalIndent">ctrl = Schedule or control value [no units]</p>
        <p><span style="font-weight: bold;">Name:</span> Enter a unique name you want to use to identify the source/sink element. The element will be saved within the current project and can be associated with multiple source/sinks.
        </p>
        <p><span style="font-weight: bold;">Generation Rate:</span> This coefficient describes the rate at which the contaminant is introduced into the zone as a function of concentration.
        </p>
        <p><span style="font-weight: bold;">Cutoff Concentration:</span> The concentration level where the source ceases its emission.
        </p>
        <p><span style="font-weight: bold;">Species:</span> Select a previously defined species from the drop-down box.
        </p>
        <p><span style="font-weight: bold;">Description:</span> Field for entering a more detailed description of the specific sink/source element.
        </p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>