<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Sources and Sinks|Source Sink Element Types" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Source Sink Element Decaying Source Model</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5>Source/Sink Element: Decaying Source Model</h5>
        <p>The decaying source model can be started and stopped multiple times during a simulation using a schedule or control signal. Setting the schedule or control value to zero will turn off the source and a schedule or control value greater than zero will turn the source back on. If no schedule is associated with this source sink, it will activate immediately.</p>
        <p><i>S</i><span style="font-family: Symbol; vertical-align: sub; font-size: 10pt;">a</span>(<i>t</i>) = <i></i>mult<i><sub style="font-style: italic;"></sub></i>·ctrl<i>·G</i><sub>0</sub> e<sup>-<i style="vertical-align: super;"><span style="font-family: Symbol; vertical-align: super;">D<span style="font-family: 'Times New Roman'; vertical-align: super;">t</span></span></i></sup><span style="font-family: Symbol;vertical-align: super;"><span style="font-family: 'Times New Roman';vertical-align: super;">/</span>t</span><sup>c</sup><span style="font-family: Symbol;vertical-align: super;"></span></p>
        <p>where:</p>
        <p class="NormalIndent"><span style="font-style: italic;">S<span style="font-family: Symbol; vertical-align: sub; font-size: 10pt;">a</span>(t) = </span>Source strength of contaminant <span style="font-family: Symbol;">a</span> at time<span style="font-style: italic;"> t </span>[kg<span style="font-family: Symbol; vertical-align: sub; font-size: 10pt;">a</span>/s]<span style="font-style: italic;"></span></p>
        <p class="NormalIndent"><span style="font-style: italic;">G</span><sub style="font-size: 10pt;">0</sub> = initial generation rate [kg<span style="font-family: Symbol; vertical-align: sub; font-size: 10pt;">a</span>/s]<br /><span style="font-style: italic;"><span style="font-family: Symbol;">D</span>t</span>&#160;&#160;&#160; = elapsed time since the start of emission [s]<br /><span style="font-style: italic;font-family: Symbol;">t</span><sub>c</sub>&#160;&#160;= time constant [s]</p>
        <p class="NormalIndent">mult = Source/sink multiplier [no units]</p>
        <p class="NormalIndent">ctrl = Schedule or control value [no units]</p>
        <p><span style="font-weight: bold;">Name:</span> Enter a unique name you want to use to identify the source/sink element. The element will be saved within the current project and can be associated with multiple source/sinks.</p>
        <p><span style="font-weight: bold;">Initial Generation Rate:</span> Contaminant generation is controlled by a schedule. Contaminant generation begins when the schedule changes from a zero to a non-zero value (between zero and one). The initial generation rate is equal to the schedule value times the initial generation rate. A single schedule may be used to initiate several emissions at different times.</p>
        <p><span style="font-weight: bold;">Decay Constant:</span> <![CDATA[ ]]><span style="font-family: Symbol;vertical-align: baseline;"></span>1/<span style="font-family: Symbol;">t</span>c, the time at which the generation rate decays by 0.368 of the original rate.</p>
        <p><span style="font-weight: bold;">Species:</span> Select a previously defined species from the drop-down box.</p>
        <p><span style="font-weight: bold;">Description:</span> Field for entering a more detailed description of the specific sink/source element.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>