<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Sources and Sinks|Source Sink Element Types" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Deposition Velocity Sink Model</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5>Deposition with Resuspension Model</h5>
        <p>This source/sink model provides contaminant removal from the zone air by deposition to a surface with source emission via resuspension from the surface. The total deposition surface area remains constant as determined by the (<i></i>mult<i>·A</i><sub style="font-style: italic;">s</sub>) term in the equation below, but the resuspension rate and area can be modified by a schedule or control value.
        Units are provided in default calculation units.</p>
        <p><i>R</i><span style="font-family: Symbol; vertical-align: sub; font-style: italic; font-size: 10pt;">a</span>(<i>t</i>) = <span style="font-family: Symbol;font-style: italic;">n</span><sub style="font-style: italic;">d</sub><i></i> (<i></i>mult<i>·A</i><sub style="font-style: italic;">s</sub>)<span style="font-family: Symbol;font-style: italic;"> r</span><sub style="font-style: italic;">air</sub>(<i>t</i>) C<span style="font-family: Symbol; vertical-align: sub; font-style: italic; font-size: 10pt;">a</span>(<i>t</i>)</p>
        <p><i>S</i><span style="font-family: Symbol; vertical-align: sub; font-style: italic; font-size: 10pt;">a</span>(<i>t</i>) = <span style="font-family: Symbol;font-style: italic;"></span><i></i><i></i>(ctrl·<i>r A</i><sub style="font-style: italic;">r</sub>) <span style="font-family: Symbol;font-style: italic;"></span>L<span style="font-family: Symbol; vertical-align: sub; font-style: italic; font-size: 10pt;">a</span>(<i>t</i>)</p>
        <p>where:</p>
        <p class="NormalIndent"><span style="font-style: italic;">R</span><span style="font-family: Symbol; vertical-align: sub; font-size: 10pt;">a</span>(<span style="font-style: italic;">t</span>) = Removal rate (by deposition) of contaminant <span style="font-style: italic;"><span style="font-style: italic;"><span style="font-family: Symbol;">a</span> <![CDATA[ ]]></span></span>from zone air to surface at time <span style="font-style: italic;">t</span> [kg<span style="font-family: Symbol; vertical-align: sub; font-size: 10pt;">a</span>/s]</p>
        <p class="NormalIndent"><span style="font-style: italic;">v</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">d</span>&#160; = Deposition velocity [m/s]</p>
        <p class="NormalIndent"><span style="font-style: italic;">A</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">s</span> = Deposition surface area [m<span style="vertical-align: super;font-size: 10pt;">2</span>]</p>
        <p class="NormalIndent"><span style="font-style: italic;">&#961;</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">air</span>(<span style="font-style: italic;">t</span>) = Density of air in the source zone at time <i>t</i> [kg<span style="vertical-align: sub;font-size: 10pt;">air</span>/m<span style="vertical-align: super;font-size: 10pt;">3</span>]</p>
        <p class="NormalIndent"><span style="font-style: italic;">C</span><span style="font-family: Symbol; vertical-align: sub; font-size: 10pt;">a</span>(<span style="font-style: italic;">t</span>) = Concentration of contaminant <span style="font-family: Symbol;">a</span> in zone air volume at time <i>t</i> [kg<sub style="font-family: Symbol;">a</sub>/kg<span style="vertical-align: sub;font-size: 10pt;">air</span>]</p>
        <p class="NormalIndent"><span style="font-style: italic;"><span style="font-style: italic;"><span style="font-style: italic;">S</span><span style="font-family: Symbol; vertical-align: sub; font-size: 10pt;">a</span></span></span>(<span style="font-style: italic;"><span style="font-style: italic;"><span style="font-style: italic;">t</span></span></span>)<span style="font-style: italic;"><span style="font-style: italic;"> = </span></span>Source (resuspension) rate of contaminant <span style="font-style: italic;"><span style="font-style: italic;"><span style="font-family: Symbol;">a</span> <![CDATA[ ]]></span></span>from surface to zone air at time<span style="font-style: italic;"><span style="font-style: italic;"> t</span> <![CDATA[ ]]></span>[kg<span style="font-family: Symbol; vertical-align: sub; font-size: 10pt;">a</span>/s]<span style="font-style: italic;"><span style="font-style: italic;"></span></span><span style="font-style: italic;"><span style="font-style: italic;"></span></span></p>
        <p class="NormalIndent"><span style="font-style: italic;"><span style="font-style: italic;">r</span> = </span>Resuspension rate<span style="font-style: normal;"> [1/s]</span></p>
        <p class="NormalIndent"><span style="font-style: italic;">A</span><span style="font-style: italic;vertical-align: sub;font-size: 10pt;">r</span> = Resuspension surface area [m<span style="vertical-align: super;font-size: 10pt;">2</span>]</p>
        <p class="NormalIndent"><span style="font-style: italic;">L</span><span style="font-family: Symbol; vertical-align: sub; font-size: 10pt;">a</span>(<span style="font-style: italic;">t</span>) = Concentration of contaminant <span style="font-family: Symbol;">a</span> on the deposition surface at time t [kg<sub style="font-family: Symbol;">a</sub>/m<sup>2</sup>]</p>
        <p class="NormalIndent">mult = Source/sink multiplier [no units]</p>
        <p class="NormalIndent">ctrl = Schedule or control value [no units]</p>
        <p><b>Name:</b> Enter a unique name you want to use to identify the source/sink element. The element will be saved within the current project and can be associated with multiple source/sinks.
</p>
        <p><b>Deposition Velocity:</b> Enter deposition velocity and units. The air density will be obtained at the time of simulation from the zone in which the source/sink is located.
</p>
        <p><b>Deposition Surface Area:</b> Enter desired surface area and units. You can enter a value of 1.0 and use the source/sink multiplier to specify the total deposition surface area for each specific instance of this element.
</p>
        <p><b>Resuspension Rate:</b> <![CDATA[ ]]>Enter the resuspension rate and units.
</p>
        <p><b>Resuspension Surface Area:</b> <![CDATA[ ]]>The resuspension surface area may be different from that of the deposition surface area, e.g., a shoe impacting the deposition surface. Once associated with a source/sink, the resuspension rate can be varied using a schedule or control also associated with the source/sink.
</p>
        <p><b>Species:</b> Select a previously defined species from the drop-down box.
</p>
        <p><b>Description:</b> Field for entering a more detailed description of the specific sink/source element.
</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>