<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Sources and Sinks|Source Sink Element Types" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Source Sink Element Pressure Driven Model</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5>Source/Sink Element: Pressure Driven Model</h5>
        <p>The pressure source/sink model is intended to model contaminant sources that are controlled by the pressure differences between interior and exterior zones, e.g., radon or soil gas entry.&#160; Units are provided in the default calculation units.</p>
        <p class="NormalIndent"><i>S<span style="font-family: Symbol; vertical-align: sub; font-style: italic; font-size: 10pt;">a</span></i>(<i>t</i>)<i></i> = <i></i>mult<i><sub style="font-style: italic;"></sub></i>·ctrl·<i>G </i><span style="font-family: Symbol;">(D</span><i>P)</i><sup style="font-style: italic;">n</sup></p>
        <p class="NormalIndent"><span style="font-style: italic;">S</span>&#160;&#160;&#160; = contaminant source strength at time <i>t</i><br /><span style="font-style: italic;">G</span>&#160;&#160; = generation rate coefficient [kg<span style="font-family: Symbol; vertical-align: sub; font-size: 10pt;">a</span>/Pa<sup>n</sup>·s]<br /><span style="font-family: Symbol;">D</span><span style="font-style: italic;">P</span> = pressure difference (ambient pressure - zone pressure) [Pa]<br /><span style="font-style: italic;">n</span>&#160;&#160;&#160; = pressure exponent
        [no units]</p>
        <p class="NormalIndent">mult = Source/sink multiplier [no units]</p>
        <p class="NormalIndent">ctrl = Schedule or control value [no units]</p>
        <p><span style="font-weight: bold;">Name:</span> Enter a unique name you want to use to identify the source/sink element. The element will be saved within the current project and can be associated with multiple source/sinks.
        </p>
        <p><span style="font-weight: bold;">Generation Rate:</span> This coefficient describes the rate at which the contaminant is introduced into the zone as a function of pressure difference.
        </p>
        <p><span style="font-weight: bold;">Pressure Exponent:</span> Used to describe the dependence on pressure of the contaminant entry.
        </p>
        <p><span style="font-weight: bold;">Species:</span> Select a previously defined species from the drop-down box.
        </p>
        <p><span style="font-weight: bold;">Description:</span> Field for entering a more detailed description of the specific sink/source element.
        </p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>