<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Sources and Sinks|Source/Sink Properties" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Source Sink Source Sink Element Properties</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h5>Source/Sink - Source/Sink Element Properties</h5>
        <p><span style="font-weight: bold;">Source/Sink Number:</span> This is the number that appears in the status bar when you highlight an icon. ContamW automatically assigns this number to each <span style="font-style: italic;">source/sink</span> once they are defined. This number could change as you add and remove source/sinks to or from a project. Each time you save a project, the source/sink numbers are reassigned. Numbers are assigned beginning on the top level, starting from the upper-left corner of the SketchPad, moving left-to-right and top-to-bottom of the SketchPad.</p>
        <p><span style="font-weight: bold;">Source/Sink Element:</span> The source/sink element provides the mathematical model to be associated with the selected source/sink.</p>
        <p class="NormalIndent"><span style="font-weight: bold;">Description:</span> Displays the description property of the element selected in the "Name" field.</p>
        <p class="NormalIndent"><span style="font-weight: bold;">Name:</span> &lt;required&gt; Select a source/sink element from those contained in the Name list. You can add elements to the list by creating new elements within the project or importing them from a library file. Use the "New Element" button to define a new element. Activate the CONTAMW Library Manager to import elements from library files via the “Library” button (See <a href="../Library/IDH_UsingLibs_Working_with_Data_and_Libraries.htm">Working with Data and Libraries</a>). Use the "Edit Element" button to modify the properties of the element displayed in the Name field.</p>
        <p><span style="font-weight: bold;">Model Summary:</span> This summarizes the information associated with the source/sink element whose name is currently displayed in the Name field.
        </p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>