<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with TRNSYS" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>TRNSYS Input Files</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h4><a name="TRNSYS"></a><a name="kanchor156"></a>TRNSYS Input Files</h4>
        <p>You can use ContamW to generate input data for the TRNSYS airflow module Type97 using the <span style="font-weight: bold;">Create </span><span style="font-weight: bold;text-decoration: underline;">T</span><span style="font-weight: bold;">RNSYS (Type97 ) Input File</span> selection of the <span style="font-weight: bold;text-decoration: underline;">S</span><span style="font-weight: bold;">imulation</span> menu to generate ain AIR file. The data will be written to a file having the same name as the current project but the PRJ extension will be replaced with the AIR extension.  Type98 has been developed to work directly with ContamX. Type98 uses a VEF (variable exchange file) instead of the AIR file. The VEF file is generated by the CONTAM 3D Exporter utility as described in the <a href="IDH_UsingTRNSYS_CouplingProcess.htm">TRNSYS CONTAM Coupling Process</a> <![CDATA[ ]]><span style="color: #8b0000;"></span>section<span style="color: #8b0000;">.</span></p>
        <p>Individual variables are briefly described in the following material. Units are indicated within brackets, [ ]. The type of variable is in parentheses.
</p>
        <p><span style="font-family: 'Courier New';">(I)</span> <![CDATA[ ]]>= integer value,</p>
        <p><![CDATA[ ]]><span style="font-family: 'Courier New';">(R)</span> <![CDATA[ ]]>= real/decimal value, </p>
        <p><span style="font-family: 'Courier New';">(char)</span> = a single character</p>
        <p><span style="font-family: 'Courier New';">(string)</span> = string of characters</p>
        <p class="SubHeading1"><b>Type98 VEF file</b>
        </p>
        <p>This <i>variable exchange file</i> is used by Type98 to coordinate data exchange information at the beginning of a simulation. This file will contain a list of variables that are to be exchanged during co-simulation. The number and types of variables will depend on the contents of the CONTAM project file. </p>
        <p><b>File Format:</b>
        </p>
        <p class="NormalItalic">The first line is a file header indicates file type, version and logging flag:</p>
        <p class="codeindent">VariableExchangeFile 1.0 trnsys 0 <span style="color: #008000;">// set logging flag 0 - 3 to control logging</span> <![CDATA[ ]]></p>
        <p class="NormalItalic">The second line provides the number of variables being exchanged:</p>
        <p class="codeindent">nv (I)</p>
        <p class="NormalItalic"><i><i>Each line will provide information related to a single variable to be exchanged during co-simulation:&#160;</i></i>
        </p>
        <p class="codeindent">io&#160;&#160;&#160;&#160; <span style="color: #008000;">// (char) "I" or "O" for input to/output from ContamX.</span></p>
        <p class="codeindent">var_id <span style="color: #008000;">// (string) - This identifier will be the name of the input or output<br /> &#160;&#160;&#160;&#160;&#160;&#160;//  written to the dynamic/static proforma during the coupling process.</span><br style="color: #008000;" /><span style="color: #008000;"></span></p>
        <p class="codeindent"><code>var_type <span style="color: #008000;">// (string) A three character abbreviation that indicates the type of</span><br style="color: #008000;"></br><span style="color: #008000;">&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;// data that follows.</span></code> <![CDATA[ ]]></p>
        <p class="codeindent"><code>var_data</code> <![CDATA[ ]]><span style="color: #008000;">// This information depends on the </span><code style="color: #008000;">type</code><span style="color: #008000;"> as described below.</span></p>
        <p class="NormalItalic">&#160;</p>
        <p class="NormalItalic">Type strings and related data:</p>
        <ul>
            <li value="1"><code>cti</code> – <i>control input</i><i></i>. <code>CTRL_I_&lt;name&gt; &lt;name&gt;</code></li>
            <li value="2"><code>cto</code> – <i>control output</i>. <code>CTRL_O_&lt;name&gt; &lt;name&gt;</code></li>
            <li value="3"><code>zti</code> – <i>zone temperature input [C]</i><i></i>, <code>TAIR_&lt;lev_nr&gt;_&lt;zone_nr&gt; lev_nr zone_name</code></li>
            <li value="4"><code>wat</code> – <i>ambient temperature [C]</i>. <code>WTH_AmbientTemp</code></li>
            <li value="5"><code>wbp</code> – <i>barometric pressure  [Pa]</i><i></i>. <code>WTH_BarometricPressure</code></li>
            <li value="6"><code>wws</code> – <i>wind speed  [m/s]</i>. <code>WTH_WindSpeed</code></li>
            <li value="7"><code>wwd</code> – <i>wind direction  [deg]</i>. <code>WTH_WindDirection</code></li>
            <li class="CW2" value="8"><code>whr</code> – <i>humidity ratio [kg/kg]</i>. <code>WTH_HumidityRatio</code> (currently not used by Type98)</li>
            <li value="9"><code>mix</code> – <i>interzone airflow rate  [kg/h]</i>. <code>MIX_&lt;lev_nr_from&gt;_&lt;zone_nr_from&gt;_&lt;lev_nr_to&gt;_&lt;zone_nr_to&gt; lev_nr_from zone_name_from lev_nr_to zone_name_to</code></li>
            <li value="10"><code>inf</code> – <i>infiltration airflow rate  [1/h]</i>. <code>INFIL_&lt;lev_nr&gt;_&lt;zone_nr&gt; lev_nr zone_name</code></li>
            <li value="11"><code>exf</code> – <i>exfiltration airflow rate [kg/h]</i>. <code>EXFIL_&lt;lev_nr&gt;_&lt;zone_nr&gt; &lt;lev_nr&gt;_&lt;zone_name&gt;</code></li>
            <li value="12"><code>sup</code> – <i>air handling system supply airflow rate [kg/h]</i> (output from ContamX). <code>AHS_supply_&lt;path_nr&gt; path_nr</code></li>
            <li value="13"><code>trm</code> – <i>duct terminal airflow rate  [kg/h]</i>. <code>TERM_&lt;lev_nr&gt;_&lt;zone_name&gt; junction_nr</code></li>
            <li value="14"><code>dlk</code> – <i>duct leakage airflow rate  [kg/h]</i>. <code>LEAK_&lt;lev_nr&gt;_&lt;zone_name&gt; junction_nr</code></li>
        </ul>
        <p><b>Type96/97 .AIR&#160;File</b>
        </p>
        <p>The following CONTAM airflow elements are currently supported when creating TRNSYS input files. If any other elements exist within the current project, you will receive a warning message from ContamW that unsupported airflow elements exist within the project.</p>
        <p>Powerlaw Models:&#160;&#160;&#160;&#160;</p>
        <ul>
            <li value="1">Q = C(<span style="font-family: 'Symbol';">D</span>P)<span style="vertical-align: super;">n</span></li>
            <li value="2">F = C(<span style="font-family: 'Symbol';">D</span>P)<span style="vertical-align: super;">n</span></li>
            <li value="3">Leakage Area Data</li>
            <li value="4">Connection (ASCOS) Data</li>
            <li value="5">Orifice Area Data</li>
            <li value="6">Crack Description</li>
            <li value="7">Test Data (1-point)</li>
            <li value="8">Test Data (2-points)</li>
            <li value="9">Stairwell</li>
            <li value="10">Shaft</li>
        </ul>
        <p>Two-way flow model:</p>
        <ul>
            <li value="1">Two-opening Model</li>
        </ul>
        <p>In addition, the supply and return paths associated with the simple air handling system model are also included. The AHS implicit paths <span style="font-family: 'Courier New';">-</span> recirculation, exhaust, and outside air <span style="font-family: 'Courier New';">-</span> are not included. All the CONTAM building zones, AHS supply and return nodes, and the ambient zone are included. A complete list of the inputs to and the outputs from the TYPE96 subroutine are listed at the end of the .AIR file.</p>
        <p>The inputs from TRNSYS to TYPE96 are:</p>
        <ul>
            <li value="1">Temperatures for all zones including ambient [C]</li>
            <li value="2">Absolute barometric pressure [Pa]</li>
            <li value="3">Wind speed at the building reference elevation [m/s]</li>
            <li value="4">Wind direction [degrees clockwise from north]</li>
            <li value="5">All AHS supply and return flows [kg/s]</li>
            <li value="6">Any other specified mass flow rates [kg/s]</li>
            <li value="7">The relative areas of any variable openings</li>
        </ul>
        <p>All flow and relative area inputs must be greater than zero.</p>
        <p>The outputs from the TYPE96 subroutine to TRNSYS are the interzone air flows including flows to and from ambient. There are a maximum of two flows reported between any two zones <span style="font-family: 'Courier New';">-</span> the sum of all flows from zone 1 to zone 2 and the sum of all flows from 2 to 1. There may be multiple paths between any two zones.</p>
        <p class="SubHeading1">File Format:</p>
        <p><span style="font-family: 'Courier New';">I</span> indicates an integer value and <span style="font-family: 'Courier New';">R</span> indicates a four-byte real number</p>
        <p class="code">HEADER DATA:</p>
        <p class="code">Line 1: debug control</p>
        <p class="code">  I LIST - non-zero value initiates data dumps.&#160;</p>
        <p class="code">Line 2: counts</p>
        <p class="code">  I NWPP number of wind pressure profiles.&#160;</p>
        <p class="code">  I NZONE number of zones/simultaneous equations.&#160;</p>
        <p class="code">  I NPATH number of airflow paths.&#160;</p>
        <p class="code">  I NELMT number of airflow elements.&#160;</p>
        <p class="code">Line 3: run control</p>
        <p class="code">  I ITMAX - maximum number of iterations.&#160;</p>
        <p class="code">  R RELAX - under relaxation coefficient.&#160;</p>
        <p class="code">  R ACNVG1 - relative airflow convergence factor.&#160;</p>
        <p class="code">  R ACNVG2 - absolute airflow convergence factor.&#160;</p>
        <p class="code">  I TADJ - non-zero to do temperature adjustment.&#160;</p>
        <p class="code">Line 4: weather data</p>
        <p class="code">  R PBAR absolute barometric pressure [Pa].&#160;</p>
        <p class="code">  R WSPD wind speed [m/s].&#160;</p>
        <p class="code">  R WDIR wind direction [deg] clockwise from north.&#160;</p>
        <p class="code">Line 5: end of section indicator</p>
        <p class="code">  I J - should equal -999&#160;</p>
        <p class="code">&#160;</p>
        <p class="code">WIND PRESSURE PROFILES:</p>
        <p class="code">One line for each wind pressure profile consisting of</p>
        <p class="code">  I NR - profile number, starting at 1.&#160;</p>
        <p class="code">  I TYPE - profile type.&#160;</p>
        <p class="code">  I NPTS - number of data points.&#160;</p>
        <p class="code">  followed by one line with 5 real values for each data point.&#160;</p>
        <p class="code">Last line: end of section indicator</p>
        <p class="code">  I J - should equal -999&#160;</p>
        <p class="code">&#160;</p>
        <p class="code">AIR FLOW ELEMENTS:</p>
        <p class="code">One line with 3 real values for each flow element.</p>
        <p class="code">Last line: end of section indicator</p>
        <p class="code">  I J - should equal -999&#160;</p>
        <p class="code">&#160;</p>
        <p class="code">ZONE DATA:</p>
        <p class="code">One line for each zone consisting of</p>
        <p class="code">  I NR - zone number, starting at 1.&#160;</p>
        <p class="code">  I CP - 1 indicates constant pressure zone.</p>
        <p class="code">  R TZ - initial zone temperature [K].&#160;</p>
        <p class="code">  R PZ - initial zone pressure [Pa].&#160;</p>
        <p class="code">  R VOL - zone volume [m^3].&#160;</p>
        <p class="code">  R HT - zone elevation [m].&#160;</p>
        <p class="code">Last line: end of section indicator</p>
        <p class="code">  I J - should equal -999&#160;</p>
        <p class="code">&#160;</p>
        <p class="code">PATH DATA:</p>
        <p class="code">One line for each airflow path consisting of</p>
        <p class="code">  I NR - path number, starting at 1.&#160;</p>
        <p class="code">  I NZ - number of zone air flows from (to be positive).&#160;</p>
        <p class="code">  I MZ - number of zone air flow to.&#160;</p>
        <p class="code">  R HT - path elevation [m].&#160;</p>
        <p class="code">  I TYPE - path type: 0=flow, 1 = PLR, 2=QCN, 3=FCN.&#160;</p>
        <p class="code">  I NE - number of the air flow element.&#160;</p>
        <p class="code">  R MULT - path multiplier.&#160;</p>
        <p class="code">  I XIN - index (&gt;0) of XIN input value (type 0).&#160;</p>
        <p class="code">  I PWP - index (&gt;0) of the wind pressure profile.&#160;</p>
        <p class="code">  R WIND - wind pressure modifier.&#160;</p>
        <p class="code">  R AZM - surface azimuth angle.&#160;</p>
        <p class="code">  R CTRL - flow or control value depending on type.&#160;</p>
        <p class="code">Last line: end of section indicator</p>
        <p class="code">  I J - should equal -999&#160;</p>
        <p class="code">&#160;</p>
        <p class="code">INPUT &amp; OUTPUT DATA:</p>
        <p class="code">First line:</p>
        <p class="code">  I NIN number of input variables.&#160;</p>
        <p class="code">  I NOUT number of output variables.&#160;</p>
        <p class="code">One line for each output variable consisting of</p>
        <p class="code">  I NR - output number (index to XOUT).&#160;</p>
        <p class="code">  I NZ - number of zone the air flows from.&#160;</p>
        <p class="code">  I MZ - number of zone the air flows to.&#160;</p>
        <p class="code">Last line: end of section indicator</p>
        <p class="code">  I J - should equal –999&#160;</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>