<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Theoretical Background" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Model Assumptions</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../ehlpdhtm.js">
        </script>
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h2><a name="kanchor157"></a>Model Assumptions</h2>
        <p>CONTAM is a powerful tool that models airflow and contaminant dispersal in buildings. It is important to realize that this tool implements mathematical relationships to model airflow and contaminant related phenomenon and therefore incorporates assumptions that simplify the model from that of the modeled phenomenon. The following is a brief description of these modeling assumptions.</p>
        <p><span style="font-style: italic;">Well-mixed zones</span> – This assumption refers to the treatment of each zone as a single node, wherein the air has uniform (well-mixed) conditions throughout. These conditions include temperature, pressure and contaminant concentrations. Therefore, localized effects within a given zone cannot be accounted for using CONTAM. For example, if you utilize a contaminant source that introduces a mass of contaminant into a zone at a certain time (burst source), the contaminant will be diluted to the entire volume of the zone within a single time step.</p>
        <p><span style="font-style: italic;">One-Dimensional Convection/Diffusion Zones</span> – In versions prior to CONTAM 2.3 all zones were considered to be <span style="font-style: italic;">well-mixed</span>, i.e., having a uniform concentration. However, beginning with version 2.3, zones can be pre-configured by the user to be one-dimensional convection/diffusion zones in which contaminants can be allowed to vary along a user-defined axis. When operating under the <span style="font-style: italic;">short time step </span>method<span style="font-style: italic;"></span> ContamX will provide for the ability of contaminant concentration gradients to occur in the direction of the convection/diffusion axis by programmatically sub-dividing the zone into a series of <span style="font-style: italic;">well-mixed</span> cells along the axis.</p>
        <p><span style="font-style: italic;">Duct Systems</span> – Typically, during contaminant simulation, there are similarities between duct junctions and well-mixed zones and between duct segments and airflow paths. In this case the volumes of the duct junctions are determined from the duct segments to which they are connected. However, as of CONTAM 2.4 the entire duct system can modeled to account for one-dimensional convection/diffusion flow through the system. This feature is available as an option under the new <span style="font-style: italic;">short time step </span>contaminant simulation method. </p>
        <p><span style="font-style: italic;">Conservation of mass</span><a name="kanchor158"></a> – When performing a steady-state simulation, the mass of air within each zone is conserved by the model. This implies that air can neither be created nor destroyed within a zone. However, when performing a transient simulation, CONTAM now provides the option of allowing the accumulation or reduction of mass within a zone due to the variation of zone density/pressure and the implementation of non-trace contaminants within a simulation. This is further addressed in this Theory section (see <a href="IDH_TheoryAirflow_Intro.htm">Airflow Analysis</a> and <a href="IDH_TheoryCont_Intro.htm">Contaminant Analysis</a>), as well as in a previous section addressing simulation settings (see <a href="../Simulation/IDH_UsingSIM_ParamsAirNumerics.htm">Airflow Numerics Properties</a>). </p>
        <p><span style="font-style: italic;">Trace contaminants</span> – Trace contaminants are those that are found in low enough levels that they do not affect the density of air within a zone. You must be careful not to rely on the model to handle contaminant concentrations that would cause a change in the density of air. The program will allow for contaminants to reach levels that would, in actuality, affect the density, but the program will still treat them as if they were trace contaminants. </p>
        <p><span style="font-style: italic;">Non-trace contaminants</span> – Non-trace contaminants are those that are present in such quantities that they can influence the air density, e.g., water vapor. In CONTAM you define those contaminants that are components of the air within the building. CONTAM will treat them as a mixture of ideal gases.</p>
        <p><span style="font-style: italic;">Thermal effects</span> – The model does not handle heat transfer phenomenon per se, but does provide for the scheduling of zone temperatures. Zone temperatures can be either constant or allowed to change during transient simulations according to user-defined temperature schedules. CONTAM will determine airflows and non-trace contaminant mass fractions induced by temperature differences between zones including ambient (e.g., as caused by the stack effect). You can also vary the outdoor temperature for transient simulations using weather files.</p>
        <p><span style="font-style: italic;">Airflow paths</span> – Airflow through various airflow elements provided by CONTAM is modeled using either a powerlaw or quadratic relationship between airflow and pressure difference across the flow path. These relationships are models themselves, and care should be taken when implementing them to represent building features within your idealized buildings. See Airflow Elements for detailed explanations of these models.</p>
        <p><span style="font-style: italic;">Source/sink models</span> – CONTAM provides several different source/sink elements or representations of contaminant generation/removal processes. These elements are based upon models found throughout the literature. You should be sure to utilize models that are appropriate for the contaminant source/sink that you want to represent. See <a href="IDH_TheoryCont_SourceSinkElements.htm">Contaminant Source/Sink Elements</a>  for detailed explanations of these models.</p>
        <p>The previous assumptions relate to the mathematical representations utilized by CONTAM in performing analysis. These assumptions should be distinguished from assumptions made by you, the user, when creating a model of a building referred to as a building idealization (see <a href="../GetStarted/IDH_GetStart_UserTasks.htm">User Tasks</a> in the <a href="../GetStarted/IDH_GetStart_InstallingContamW.htm">Getting Started</a> section). Engineering judgment is required on your part to insure that your building representation is adequate for the purposes of your analysis.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>