<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Weather and Wind|Defining Weather and Wind" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Defining Steady State Weather and Wind</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../ehlpdhtm.js">
        </script>
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h4><a name="kanchor126"></a>Defining Steady State Weather and Wind</h4>
        <p>To define the steady state weather and wind data you use the <span style="font-weight: bold;">Edit </span><span style="font-weight: bold;text-decoration: underline;">W</span><span style="font-weight: bold;">eather Data…</span> selection of the <span style="font-weight: bold;text-decoration: underline;">W</span><span style="font-weight: bold;">eather</span> menu or the <span style="font-weight: bold;">F7</span> keyboard shortcut. This will display the "Weather and Wind Parameters" property sheet. The property sheet contains four different pages of parameters including: Weather, Wind, Location and Wind Pressure Display. Detailed descriptions of all wind and weather properties are given in the <a href="IDH_UsingWTH_Weather_and_Wind_Properties.htm">Weather and Wind Properties</a> section of this manual.</p>
        <p>You use the Weather page to define steady state weather and wind data. The Location page allows you to input the altitude of the building site which ContamW will use to determine a default barometric pressure if you do not know what it should be for a given building site. Default values of these two pages will provide conditions of no wind, 20 °C and a barometric pressure of 1 atmosphere (approximately 101 kPa). </p>
        <p>The Wind page parameters allow you to enter the prevailing wind direction and other values used by ContamW to determine a wind speed modifier. The wind speed modifier is determined from the local terrain constant and the velocity profile exponent. Default values are provided for suburban terrain.</p>
        <p class="SubHeading1"><a name="IDM_CheckingWind"></a>Checking Wind Pressure Data</p>
        <p>ContamW enables you to verify wind information visually on the SketchPad using the <span style="font-weight: bold;text-decoration: underline;">W</span><span style="font-weight: bold;">ind Pressure</span> and <span style="font-weight: bold;">Wind </span><span style="font-weight: bold;text-decoration: underline;">P</span><span style="font-weight: bold;">ressure Type</span> selections of the <span style="font-weight: bold;text-decoration: underline;">V</span><span style="font-weight: bold;">iew</span> menu. When reviewing this display, you should check if the direction of flow makes sense based on the wind data provided on the <a href="IDH_PP_WTH_WPDISPLAY.htm">Wind Pressure Display</a> property page (WP Display) or contained in the WTH and WPC file (see Working with WPC Files). When reviewing WTH and WPC file pressures, you can use the <span style="font-weight: bold;">Results Navigation</span> controls under the <span style="font-weight: bold;">View</span> menu to step through the data in the WPC file. The date and time of the corresponding data from either file will be displayed in the status bar.</p>
        <p>When you choose to display wind pressure results, colored lines (Pres Results color) will appear on the SketchPad. Wind pressure will only be displayed for those airflow paths and duct terminals connected to the ambient zone, having the Wind Pressure Option set to Variable or Constant or, if using a WPC file, a pressure specified in the WPC file. The wind pressure display will reveal the relative magnitude of the pressure drop and the direction of airflow across the openings in the building envelope. You can move the caret to each of the airflow paths for which a wind pressure is being displayed to show the wind pressure, azimuth angle and elevation of the airflow path in the ContamW status bar. When the caret is placed in the ambient zone, the wind speed and direction will be displayed in the status bar if the wind pressure type is set to either WP Display or WTH.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>