<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:disableMasterStylesheet="true" MadCap:tocPath="Using CONTAM|Working with Zones" MadCap:medium="non-print" class="" MadCap:PathToHelpSystem="../../../" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Defining Zones</title>
        <link href="../../Resources/Stylesheets/CWhtml.css" rel="stylesheet" />
        <script src="../../ehlpdhtm.js">
        </script>
        <script src="../../SkinSupport/MadCapUtilities.js">
        </script>
        <script src="../../SkinSupport/MadCapBody.js">
        </script>
        <script src="../../SkinSupport/MadCapHighlighter.js">
        </script>
    </head>
    <body>
        <h3>Defining Zones</h3>
        <p>After you draw the enclosed region of a zone, you must define the zone. To define a zone you must first draw a zone icon within the enclosed region (See <a href="../SketchPad/IDH_UsingSketchPad_DrawingBuildingComponents.htm">Drawing Building Component Icons</a>) and then use the icon definition procedure (See <a href="../SketchPad/IDH_UsingSketchPad_DefiningBuildingComponentIcons.htm">Defining Building Component Icons</a>) to display and edit the properties of the zone.</p>
        <p>The properties of each zone include a name, temperature (constant or scheduled), pressure (variable or constant), volume, information describing contaminant behavior within the zone, and 1D zone information. You must provide each zone with a name that is unique to each level of a project. For this reason, you cannot copy zone data within a level. However, you can copy entire levels of data, including zone data, from one level to another (See <a href="../Levels/IDH_UsingLevels_Creating_Levels.htm">Creating Levels</a>). Detailed descriptions of zone properties are given under <a href="IDH_UsingZone_ZoneProperties.htm">Zone Properties</a> below.</p>
        <p>Only <span style="font-style: italic;">normal zones</span> require definition. <span style="font-style: italic;">Ambient </span>and <span style="font-style: italic;">phantom </span>zone icons appear as defined icons as soon as you place them onto the SketchPad. However, you must include the volume of <span style="font-style: italic;">phantom zones</span> in the volume of the associated <span style="font-style: italic;">normal zone</span> below it.</p>
        <p>&#160;</p>
        <script type="text/javascript" src="../../SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>